<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q9XXw9P-oiQjl9p8XkDDgdW -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/GBb60eKSI1E" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Austausch von Reservoir und Infusionsset</u>**

Willkommen zu dieser Lektion über den Austausch des Infusionssets und des Insulinreservoirs der MiniMed 780G-Pumpe.

Wir behandeln die verschiedenen Optionen für Infusionssets, eine Schritt-für-Schritt-Anleitung zum Auswechseln des Reservoirs und des Infusionssets sowie nützliche Tipps für den Erfolg.

### 4.1 Verschiedene Infusionssets

Beginnen wir mit der Vorstellung der Infusionssets, die für die MiniMed 780G Pumpe erhältlich sind, nämlich die Infusionssets Extended Wear, Mio Advance, Mio, Mio 30, Silhouette, Quickset und Sure-T. Eine detaillierte Übersicht über diese Infusionssets, einschließlich der Schlauch- und Kanülenlängen und der Füllmengen, findest du unter diesem Video.

### 4.2 Austausch des Reservoirs und des Infusionssets

Bevor du beginnst, denke daran, dir die Hände zu waschen und alle Materialien zusammenzustellen, die du für das Austauschverfahren benötigst. Dazu gehören das Extended-Wear-Infusionsset inklusive der Einführhilfe, ein Extended-Reservoir, Alkoholtücher und dein Insulin bei Raumtemperatur.

### 4.3 Auswechseln des Reservoirs

- Um das Insulinreservoir auszutauschen, rufe das Menü "Reservoir und Set" deiner Pumpe auf und wähle "Neues Reservoir".

- Entferne das gebrauchte Infusionsset, indem du den Klebestreifen vorsichtig löst und es von deinem Körper wegziehst.

- Drehe dann den Katheteranschluss gegen den Uhrzeigersinn, um das Reservoir von der Pumpe zu lösen. Entsorge das gebrauchte Infusionsset und das Reservoir ordnungsgemäß.

- Spule dann die Kolbenstange deiner Pumpe zurück.

- Vergewissere dich, dass die Insulin-Ampulle Raumtemperatur hat, wische den Deckel mit einem Alkoholtuch ab und lasse ihn trocknen.

- Nimm das neue Reservoir aus der Verpackung und positioniere den Kolben entsprechend der gewünschten Insulinmenge. Halte das Reservoir am blauen Transferschutz fest und verbinde es mit der Insulin-Ampulle, indem du darauf drückst. Drehe die Ampulle um und lass den Daumen vom Kolben los, um das Reservoir mit Insulin zu füllen. Klopfe auf das Reservoir, um alle Luftblasen zu entfernen.

- Um den Katheteranschluss zu füllen, vergewissere dich, dass die Oberseite des Reservoirs und die Innenseite des Anschlusses trocken sind. Stecke den Katheteranschluss  oben auf das Reservoir und drehe ihn im Uhrzeigersinn, bis er mit einem Klick einrastet. Klopfe auf das Reservoir, damit die Luftblasen aufsteigen können, und drücke dann den Kolben, um die Blasen aus dem Reservoir in den Katheter zu spülen.

- Wenn du das Insulin nicht in den Katheter bekommst, trenne den Schlauchstecker vom Schlauch und schließe ihn wieder an.

- Schraube die Kolbenstange gegen den Uhrzeigersinn ab, bis sie sich vollständig vom Behälter trennt.

- Setze das Reservoir in die Pumpe ein und drehe den Katheteranschluss im Uhrzeigersinn, bis du spürst, dass das Reservoir einrastet. Der Katheteranschluss muss mit der Einbuchtung im Batteriedeckel deiner Pumpe ausgerichtet sein.

- Du musst nun das Reservoir in die Pumpe laden. Wähle auf deiner Pumpe die Option "Weiter", um den Bildschirm "Reservoir laden"  aufzurufen. Wenn die Option "Laden"  hervorgehoben ist, halte die Auswahltaste gedrückt, bis auf dem Bildschirm "Fertig" angezeigt wird. Wenn du "Fertig" und ein gelbes Häkchen auf dem Bildschirm siehst, wähle "Weiter".

### 4.4 Füllen des Katheters

- Ziehe die Kappe vom Infusionsgerät ab und halte es so, dass die Nadel nach unten zeigt.

- Fülle den Schlauch, indem du die Fülloption drückst. Vergewissere dich, dass sich keine Luft im Schlauch befindet und dass Insulintropfen am Ende der Nadel erscheinen. Folge den Anweisungen der Pumpe, um fortzufahren.

### 4.5 Platzierung des Infusionssets

- Reinige die Infusionsstelle gründlich mit einem Alkoholtuch und lass sie an der Luft trocknen.

- Nimm die Einführeinrichtung und ziehe die Papierstütze heraus, wobei du darauf achten musst, dass du den Klebstoff nicht berührst. Entferne die Abdeckung, indem du die Seiten vorsichtig zusammendrückst und sie von der Einführhilfe wegziehst. Bewahre die Abdeckung für den späteren Gebrauch auf, um das Kanülengehäuse zu schützen.

- Danach dehnst du deine Haut, bis sie glatt ist. Platziere die Einführhilfe an der Stelle, die du vorbereitet hast.

- Die Pfeile zeigen die Seite an, an die der Katheter angeschlossen wird. Drücke fest auf den oberen Knopf, um die Kanüle einzuführen. Ziehe die Einführhilfe vorsichtig von deinem Körper weg. Verteile den Klebstoff gleichmäßig auf deiner Haut. Halte das Kanülengehäuse mit dem Finger fest und schiebe den Anschluss direkt in das Kanülengehäuse, bis er hörbar einrastet.

### 4.6 Füllen der Kanüle

- Nach Entfernung der Einführnadel ist die Kanüle leer und muss mit Insulin gefüllt werden. Mithilfe der Pumpe füllst du die Kanüle mit Insulin. Die 6-Millimeter- und 9-Millimeter-Kanülen des Extended-Wear-Infusionssets benötigen 0,6 Einheiten Insulin, um gefüllt zu werden. Hier kannst du sehen, welche Füllmengen für die anderen Infusionssets erforderlich sind.

### 4.7 Was man tun und was man nicht tun sollte

Lasse uns abschließend noch einige wichtige Punkte zu dieser Lektion durchgehen:

- Die in der MiniMed 780G-Pumpe zugelassenen Insuline sind NovoRapid, Humalog und NovoLog. In Europa ist die Verwendung von Fiasp und Lyumjev zugelassen.

- Denke daran, dass du zwei Stunden nach dem Einsetzen eines neuen Infusionssets deinen Blutzuckerspiegel überprüfen musst. Die Überprüfung deines Blutzuckerspiegels ist die einzige Möglichkeit, um zu bestätigen, dass dein Infusionsgerät richtig eingesetzt ist und du Insulin erhältst.

- Zum Schwimmen oder Duschen kannst du den Katheter vom Infusionsset abkoppeln und die mitgelieferte Schutzhülle aufsetzen. Um es wieder anzuschließen, ziehe einfach die Schutzhülle ab und schließe den Katheter wieder an.

- Das Extended-Wear Infusionsset und das Extended-Wear-Reservoir können bis zu sieben Tage lang getragen werden. Es kann jedoch sein, dass du mehr Insulin benötigst, als das Reservoir aufnehmen kann. In diesem Fall musst du nur das Reservoir austauschen, während du das gleiche Set beibehältst.

- Verwende bei Extended-Wear-Infusionssets immer das Extended-Wear-Reservoir. Wenn du ein anderes Infusionsset verwendest, kannst du die normalen Reservoirs von Medtronic verwenden.

- Erwäge, je nach verwendetem Infusionsset eine Erinnerung für einen Setwechsel in Abständen von 2, 3 oder 7 Tagen einzustellen.  

In dem seltenen Fall, dass du während des Austauschprozesses auf Schwierigkeiten stößt, bleibe ruhig und folge den Anweisungen der Pumpe. Rufe ggf. die bereitgestellte Support-Nummer an oder sieh dir auf Plattformen wie YouTube Videos von Anwendern an, um weitere Tipps zu erhalten. Denke auch daran, dass du dich an dein Diabetes-Team wenden kannst, das auch über einen Bereitschaftsdienst für medizinische Hilfe verfügt.

Herzlichen Glückwunsch! Du verfügst nun über das nötige Wissen, um das Insulinreservoir und das Infusionsset der MiniMed 780G-Pumpe mit Zuversicht auszutauschen.
