<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/xiTZaKeVLw0" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Reservoir and infusion set replacement (14.5 min)</u>**

Welcome to this lesson on replacing the DANA-i pump reservoir and infusion set.

In this video, you’ll learn the necessary supplies and step-by-step process for loading and refilling the DANA-i pump with insulin. We’ll then cover infusion-set specifics — namely connecting the set to the pump, priming the tubing, and inserting the set into the body — before wrapping up with key reminders for performing these procedures properly. Let’s dive in.

### ***4.1 Different infusion sets***

The DANA infusion sets are designed for subcutaneous insulin delivery with SOOIL pumps, including the DANA-i Pump. Available options include Soft Release O, Soft Release ST, Soft-Release Micro Steel, EasyRelease, and DANA Inset II. You can find an overview of the specifics of each infusion set in the download section. Availability of specific infusion sets may vary depending on your region.

### ***4.2 Supplies***

Gather the following materials and place them on a clean dry surface:

- Your DANA-i insulin pump

- Insulin at room temperature

- 1 Alcohol swab

- 1 DANA 3 ml syringe and needle

- 1 Linking screw

- 1 DANA Auto Setter

- And 1 DANA infusion set

Remember to wash and dry your hands before opening any sterile packets and starting the filling process.

### ***4.3 Reservoir replacement***

Firstly, make sure your linking screw is moving up and down the thread smoothly before setting it to the top. The blue top hat should be flush with the head of the linking screw.

Next, remove the round cap at the back end of the syringe and discard it. Take off the small white reservoir cap from the plunger and keep it for later use.

There are teeth all around the base of the syringe. There are two corresponding teeth on either side of the linking screw. Clip the linking screw into the reservoir, making sure the teeth make a proper connection. Push the plunger up and down 2 to 3 times to lubricate the reservoir.

Now, decide on how much insulin you would like to fill and set your plunger to that length. Each milliliter is 100 units, and each of the short markers is 20 units.

Clean the insulin vial’s rubber lid with an alcohol swab. Carefully remove the clear protective needle cover, insert the needle into the vial, inject air from the reservoir, then draw the desired amount of insulin. Pull the plunger until the reservoir volume matches the required volume.

Afterwards, replace the needle cover. Gently tap the reservoir so any air bubbles rise to the top, then press the plunger gently to expel the air from the reservoir.

Hold the syringe as vertically as possible and gather all the air at the top. Push all the air out until you only have insulin filling the neck; you should see a smooth dome of insulin at the top. Retrieve the white reservoir cap from earlier and place it gently on top, just enough so that it grips. Avoid pressing the cap too hard. Doing so can force air back into the neck, which you’ll need to remove before priming.

With the reservoir filled with insulin, you're ready to adjust the length of the linking screw. This can be done by hand. Wind the linking screw until the black O-ring that you can see on the head of the linking screw is parallel to this point of overlap between the top and bottom half of the cartridge.

Alternatively, you can use the DANA Auto Setter to set the linking-screw length. Loosen the linking screw until the shaft-cap portion is covered by the head (blue) portion. This step is critical for accurate length adjustment. Insert the insulin-filled reservoir into the Auto Setter and turn it on by pressing the button; ensure the hexagonal end of the linking screw engages the Auto Setter’s hexagonal socket. Dashed lines leading into a “3” means the Auto Setter is ready. Press the button again to start measurement. The Auto Setter will first wind the reservoir out before withdrawing it in while counting the number of units on the screen. Have your insulin pump ready as when the Auto Setter finishes, it will send the volume in units to your pump via Bluetooth. When the Confirm Refill Volume screen appears on the pump, press OK. The pump will then prompt you to insert the reservoir, connect the infusion set, and keep the pump upright during priming.

At this point, you can unlock the reservoir cap, remove it, and insert the reservoir. Replace the cap, remove the white cover, and lock the cap — you should hear and feel a click. While inserting, rotate the reservoir 45° until the side notch slides into place, then let the reservoir and linking screw fall into place gently. Align the reservoir cap in a straight line with the guide mark and turn it 45° counterclockwise to lock.

When it’s time to reload the pump, remove the old reservoir first. Disconnect the infusion site from the pump tubing before opening the pump to prevent unintended insulin delivery. Open the pump's reservoir compartment by turning the reservoir cap a quarter-turn clockwise, then lift out the old reservoir. While holding the reservoir barrel, firmly pull the linking screw out of the reservoir.

### ***4.4 Filling the tube***

Attach the infusion-set tubing by turning counter-clockwise until firmly seated. Hold the pump upside down while connecting the tubing to prevent insulin from leaking into the pump.

On the pump, go to Refill in the main menu. Select Prime, and press OK. Once more, press OK to start. The screen will display reminders for priming.

Press OK twice to start Tube Prime. Make sure that your insulin pump is facing upright so the insulin and air bubbles rise easily to the surface. During priming, the pump may beep or vibrate after every unit of insulin primed. Press Minus to check whether insulin droplets appear at the end of the tube. Inspect the entire length of the tubing for bubbles. If you find any, press OK to re-start priming. Otherwise, press Minus again to finish the process. Keep in mind that droplets of insulin must be clearly visible at the tube or needle tip before stopping the prime. Unless you stop it earlier, priming automatically stops after 25 units.

### ***4.5 Infusion set placement***

The recommended insertion sites are shown. Rotate sites — ideally among four separate palm-sized areas of the body — to minimize skin damage and allow healing. Avoid recent insertion sites, scars, scar tissue, and bruised areas.

We will demonstrate how to insert the **Inset II infusion set**. For other infusion sets, follow the instructions provided in their packaging or refer to online tutorials.

The inset™ infusion set has a soft cannula inserted at a 90-degree angle, and comes with an integrated insertion device called the serter. The serter is an incorporated part of the product and contains the set and tubing.

Here you can see the parts of the infusion set: disconnect cover, sterile paper, insertion device, introducer needle, lined indentations (press here when loading), round indentations (press here when releasing), tubing, adhesive, soft cannula, cannula housing, connector needle, needle guard, lid, three raised dots (press here when lifting the lid off).

***Preparation***

Before you begin, check the tamperproof seal and sterile paper. Do not use if the seal or paper have been broken. Wash your hands before inserting the infusion set, and choose an insertion site as recommended by your healthcare provider. Clean the area for insertion with a disinfectant as directed by your health care provider. Be sure the area is air-dried before inserting the infusion set.

***Preparing the serter***

Pull the red tape to remove the tamperproof seal. Remove the sterile paper. To remove the lid, firmly press the three raised dots on each side while lifting the lid up. Be careful not to bend or touch the introducer needle when preparing the serter and infusion set. The needle should come placed securely in the serter: pointing straight, not at an angle or loose. If it is not straight or if it is loose and insertion is attempted, pain or minor injury may occur. To avoid this, please ensure that the following steps are done gently so the infusion set is not loosened or removed by accident.

Unwind the tubing by carefully unlocking the tubing from the slot. Now unwind the tubing from the serter by pulling it carefully upwards. Be careful not to touch the introducer needle while unwinding the tubing or pull too hard when the tubing is fully released, as this could accidentally remove the infusion set from the serter. Connect the infusion set to the pump. Before attaching the set to your body, fill the infusion set until insulin dispenses from the tip.

- Ensure there are no air bubbles remaining in the tubing.

- Never try to fill or free clogged tubing while the tubing is attached to the infusion set which has been inserted on the body. This may result in an unknown amount of insulin.

- Consult your pump manufacturer’s instructions for use for further details about pump connection and filling of the infusion set.

When filling the infusion set tubing, hold the infusion set with the needle pointing down to ensure that insulin does not get in contact with the adhesive backing paper. Pull up gently on the white tab to remove the adhesive backing paper. Place your fingers on the lined indentations on each side. Pull the spring back firmly until you hear a click. Carefully remove the needle guard by gently twisting and then pulling it up, taking care not to touch the needle itself. Check that the soft cannula does not exceed the introducer needle.

***Inserting***

Before positioning the inset™ II infusion set over a clean insertion site, place the tubing in the slot to ensure that the tubing is not caught underneath the infusion set during insertion. Insert the inset™ II infusion set by positioning it on the clean insertion site. Simultaneously, press the round indentations on each side of the serter to insert the inset™ II infusion set. Push gently on the center of the serter to secure the adhesive on the skin. Remove the serter and introduce a needle by grasping the center and pulling it gently back. Gently massage the adhesive tape onto the skin. Fill the empty space in the cannula. Push the lid back in place until you hear a click.

***Disconnecting***

The inset™ II infusion set allows you to temporarily disconnect your pump without having to change the infusion set. Hold the adhesive tape in place by placing a finger just in front of the cannula housing and gently squeeze the sides of the connector. Pull the connector needle straight out from the cannula housing.If preferred, insert the disconnect cover into the cannula housing until you hear a click.

***Reconnecting***

Remove the disconnect cover from the cannula housing. Ensure the flow by filling the tubing until insulin dispenses from the needle. When filling the tubing, hold the connector needle pointing down. Place a finger on the adhesive tape just in front of the cannula housing and push the connector needles straight in until you hear a click. Now you’re ready to restart your insulin delivery.

### 4.6 Filling the cannula

<span class="mark">When you fill the tubing of the Inset infusion set, the cannula is filled automatically. If you ever replace only the infusion set but keep the existing tubing, you should manually fill the cannula. This can be done through the same pump menu.</span>

<span class="mark">Go to the Main Menu on the pump’s LCD screen, select REFILL and press OK. Choose PRIME CANN</span>ULA from the sub menu and press OK. Verify that the PRIME CANNULA VOLUME is correct and press OK to confirm. Press OK again to start the process; the PRIME CANNULA window will display the delivery.

### ***4.***7 ***Do’s & don’ts***

### Take note of these tips and guidelines for reservoir and infusion-set procedures.

- Always verify your glucose level 2 hours after inserting a new infusion set. This is the only way to confirm proper infusion set insertion and insulin delivery.

- Do not push or force the reservoir into the pump, as this can damage the pump or force insulin out. If repeated insertion attempts fail, use a new reservoir.

- Disconnect the pump from both the infusion set and your body before starting any part of the refill procedure, as remaining connected can lead to unintended insulin delivery.

- The linking screw is part of the pump and is reused. Keep this part at every refill.

- Do not reuse an old reservoir or infusion set.

- Do not use an infusion set if the package is damaged, inadvertently opened, or wet.

- PRIME is essential to ensure accurate delivery, as air in the tube commonly causes delivery problems and occlusion alarms. Users must understand how to prime correctly and why it matters.

- Never start a tube prime while the infusion set is connected to the body.

- If the prime amount is less than 7 U, an alarm will display because infusion sets used with the DANA-i require a minimum prime of 7 U.

- A successful tube prime with visible insulin droplets at the tube tip confirms proper engagement of the linking screw with the motor gear. If no insulin appears after more than one prime, readjust the linking screw length. Contact your healthcare provider or pump trainer if this occurs frequently.

- After insertion of the infusion set, the site should not feel uncomfortable to the touch.

- The cannula fill volume is set in the USER OPTION menu and can be adjusted between 0.1 and 0.9 units. Follow the cannula instructions to determine individual fill requirements.

- <span class="mark">The Release infusion sets of the DANA-i pump are connected and disconnected differently than other pump infusion sets. To disconnect the Release infusion set, gently push the side ridges to release it. To reconnect, click the tubing cap onto the cannula base. Always make sure the tubing cap is securely in place by rotating the tube and pulling the cap upwards.</span>

You're all set to manage the reservoir and infusion set for your DANA-i pump. Should you encounter difficulties, keep calm and work through the steps. And don't hesitate to reach out to your healthcare provider or pump trainer for assistance. In the next video, we'll examine the DANA-i alarm system. See you there.

