<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/-8tSOwZU6aY" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Reservoir and infusion set replacement</u>** 

Welcome to this lesson on reservoir and infusion set replacement on the iLet Device.

In this video, we will cover the different infusion set options, step-by-step instructions for replacing the insulin cartridge and infusion set, and helpful tips for success.

***4.1 Different infusion sets***

The Inset 1 infusion set is the most widely used infusion set for the iLet Device. It <span class="mark">has a Teflon cannula of 6 mm in a straight angle</span>

<span class="mark">If you prefer a steel cannula, you can opt for the Contact Detach infusion set. A detailed overview of these infusion sets, including tubing and cannula lengths and filling volumes, can be found in the download below this video.</span>

<span class="mark">We’ll demonstrate changing the insulin reservoir and infusion set using the Inset 1 infusion set. For demonstration videos of the Contact Detach infusion sets, please check the link below this video.</span>

*Contact Detach =\> [<u>https://www.youtube.com/watch?v=8xtQm11BeKk</u>](https://www.youtube.com/watch?v=8xtQm11BeKk)*

### ***4.2 <span class="mark">Insulin cartridge and infusion set replacement</span>***

Start by washing your hands and ensuring your workspace is clean, and gather these items: your iLet Device, an infusion set with tubing, an iLet Connect luer lock, some alcohol wipes and your insulin at room temperature. This can be a prefilled insulin cartridge for example of 160 U of Fiasp, or it can be your insulin vial with an iLet Cartridge of 180 U, syringe and needle.

### ***\#1 Reservoir replacement***

To fill the iLet Cartridge with insulin, gather the following supplies: an Islet Cartridge, a syringe and a needle, a vial of Humalog or Novolog <span class="mark">or Fiasp</span> insulin, and an alcohol wipe. If you are using prefilled Fiasp cartridges, you can skip this step.

First, wipe the top of the insulin vial with an alcohol wipe and let it dry. Next, open the iLet Cartridge package and remove the empty iLet Cartridge from the packaging. Open the syringe package and remove the syringe from the packaging. Last, open the needle package and remove the needle from the packaging.

Attach the syringe to the needle by twisting one onto the other. Remove the needle guard without touching the needle. Pull back the plunger of the syringe. Make sure the plunger is at the 1.8 milliliter mark, which is about halfway between 1.5 and 2 milliliter marks. Insert the syringe into the insulin vial while the vial is placed upright on a table or countertop. Push down the syringe plunger rod to fill the vial with the air from the syringe. Without letting go of the plunger rod, invert the insulin vial and syringe.

<span class="mark">Carefully and slowly, pull back the syringe plunger rod to fill the syringe with the amount of insulin you require in 2 to 3 days but no more than 1.8 milliliters. Remove any air remaining in the syringe. Pull back as needed, again, to fill the syringe to about 1.8 milliliters.</span>

To fill the iLet cartridge, place the base of the empty cartridge upright on a flat surface. Hold the cartridge with one hand. With the other hand, insert the syringe needle into the empty cartridge septum. Press down slowly on the syringe plunger rod to transfer the insulin from the syringe into the cartridge. It's important not to overfill the cartridge. The rubber plunger in the back might get pushed out if too much insulin is transferred. If this happens, dispose of the cartridge and use a new one. The cartridge does not hold more than 1.8 milliliters of insulin.

Remove as much air from the cartridge as you can by pulling back slightly on the syringe plunger rod. Once there are no air bubbles remaining inside the cartridge, remove the syringe and discard the syringe needle in a sharps disposal.

When filling the insulin cartridge, remember to keep the needle straight and do not angle the needle to try to remove bubbles on the sides of the cartridge. This can tear the septum of the cartridge, which can cause leaking of insulin. If the septum tears, discard the cartridge and restart the process. If there is still a bubble present near the top of the cartridge, slowly withdraw the syringe needle from the cartridge while maintaining pressure on the plunger. The needle tip should now be surrounded by the air bubble. Pull back on the plunger until the air bubble has been removed.

It's important to remember to be gentle when filling your insulin cartridge. Do not insert the needle too many times or wiggle the needle around too much while it is inserted in the cartridge. These things can tear the septum, which will cause leaking of insulin into the <span class="mark">iLet.</span> Take care to remove large bubbles from your cartridge, but lots of tiny little bubbles are okay and will be primed out once you prime the tubing.

Do not attach your filled insulin cartridge to your iLet Connect or insulin tubing yet. These should never be attached outside of the iLet.

First, you need to prepare your iLet for your cartridge and prepare your insulin tubing. Remember not to insert your filled cartridge into the iLet until it has completely rewound.

To prepare your insulin tubing, pull the red tape to remove the tamper-proof seal from the Inset infusion set. Remove the sterile paper. To remove the lid, firmly press the three raised dots on each side while lifting the lid up. Be careful not to bend or touch the introducer needle when preparin<span class="mark">g the in</span>fusion set. The needle should come placed securely in the inserter, pointing straight, not at an angle or loose. If it is not straight or if it is loose and insertion is attempted, pain or minor injury may occur. To avoid this, please ensure that the following steps are done gently so the infusion set is not loosened or removed by accident. Unwind the tubing by carefully unlocking the tubing from the slot. Now unwind the tubing from the inserter by pulling it carefully upwards. Be careful not to touch the introducer needle while unwinding the tubing or pull too hard when the tubing is fully released, as this could accidentally remove the infusion set from the inserter. <span class="mark">Connect the iLet Connect Luer adapter and insulin infusion set flexible tubing by twisting one into the other until tight. Make sure this connection is straight and tight.</span>

Once the insulin tubing is ready, prepare the iLet Device for the new insulin cartridge. From the home screen, select the Insulin Cartridge icon. Select Change Cartridge & Tubing. Disconnect any current insulin infusion set tubing from your body. Allow the iLet Device to complete the rewind process. Then remove the old insulin cartridge and attached tubing. Only insert the insulin cartridge once the rewind process is complete.

Insert the new insulin cartridge into the insulin chamber of the iLet Device. After the cartridge has been inserted, insert the iLet Connect into the chamber of the iLet Device to lock the filled insulin cartridge into place. While continuing to push the iLet Connect into the chamber, rotate the connector a quarter turn to the right until the iLet Connect is fitted tightly.

### ***\#2 Filling the <span class="mark">tubing</span>***

Once the new insulin cartridge is in place, tap “Go to Fill Tubing” on the iLet Device screen. Press and hold the “Press & Hold” button until the tubing is filled, clear of bubbles, and you see drops at the end of the insulin infusion set. Ensure that there are no air bubbles remaining in the tubing. When filling the infusion set tubing, hold the infusion set with the needle pointing down to ensure that insulin does not get in contact with the adhesive backing paper. Once the insulin tubing is filled and you see drops at the end, tap “Yes” on the screen to complete the process.

The pump will now ask if you also need to replace your infusion set.

- If you do not need to insert a new insulin infusion set base, select “No” and connect the new insulin infusion set tubing to the insulin infusion set base already on your body.

- If you do need to insert a new insulin infusion set base, select “Yes”.

### ***\#3 Infusion set placement***

Now, we're ready to apply the infusion set. Pull up gently on the white tab to remove the adhesive backing paper. Place your fingers on the lined indentations on each side. Pull the spring back firmly until you hear a click. Carefully remove the needle guard by gently twisting and then pulling it up, taking care not to touch the needle itself. Check that the soft cannula does not exceed the introducer needle. Before positioning the inset infusion set over a clean insertion site, place the tubing in the slot to ensure that the tubing is not caught underneath the infusion set during insertion. Insert the inset infusion set by positioning it on the clean insertion site. Simultaneously, press the round indentations on each side of the inserter to insert the inset infusion set. Push gently on the center of the inserter to secure the adhesive on the skin. Remove the inserter and introduce a needle by grasping the center and pulling it gently back. Gently massage the adhesive tape onto the skin.

### ***\#4 Cannula Filling***

<span class="mark">If a new</span> insulin infusion set base is inserted, and your insulin tubing is connected to it, drag “Next” to go to the Fill Cannula screen.

Drag “Fill” to the right to fill the cannula. The user must select the kind of insulin set they are using. If a Teflon infusion set has been selected, “Fill Cannula” will deliver the appropriate volume of insulin to fill the cannula and reset the reminder to replace the infusion set to count down from three days. For a steel infusion set, “Fill Cannula” will not deliver any insulin (the steel cannula is filled during priming) but will reset the reminder to replace the infusion set to count down from two days.

When the cannula is done filling, you’ll see a screen confirming the process is complete! Nice job! You've now successfully replaced the insulin reservoir and infusion set!

***4.3 Do's & don’ts***

- The insulin approved in the iLet Device is Novolog, Humalog and Fiasp.

- The insuli<span class="mark">n reservoir or insulin cartridge needs to be replaced when it runs out of insulin or every 3 days for teflon infusion sets, or every 2 days for steel infusion sets, wh</span>ichever occurs sooner. There is no hard shutdown of your iLet Device, but you’ll get a notification. The iLet Connect and infusion set tubing need to be replaced every time you replace your iLet insulin cartridge. The iLet insulin cartridge, iLet connect, and tubing should always be replaced together. None of these components should be reused, and they should not be separated once connected.

- Your infusion set needs to be replaced every 3 days for teflon cannulas or every 2 days for steel cannulas, even if the reservoir is not empty. Always replace your iLet infusion set (as well as cartridge, tubing and connector) if you have any doubt it is not working!

- If there is a large bubble in the iLet Connect or tubing, you can use “Fill Tubing Only” via the “Cartridge icon” to prime the bubble out and ensure consistent insulin delivery. Make sure the user disconnects from their infusion site before priming the tubing.

- <span class="mark">The infusion set should be placed at least 7.5 cm or 3 inches apart from a Dexcom CGM, and 2.5 cm or 1 inch apart from an Abbott CGM.</span>

- Avoid placing the tubing in the notch of the inserter before pulling the spring-loaded inserter, as this will create tension and may result in the cannula bending. Only insert the tubing into the notch after loading the inserter.

- Prior to disposing of the insertion device, reattach the lid until it clicks.

- Remember, 2 hours after inserting a new set, you should check your glucose <span class="mark">level. Checking your glucose level is the on</span>ly way to confirm your infusion set is properly inserted and that you're receiving insulin.

- The Inset infusion set allows you to temporarily disconnect your pump without having to change the infusion set. Hold the adhesive tape in place by placing a finger just in front of the canular housing and gently squeeze the sides of the connector. Pull the connector needle straight out from the canular housing. If preferred, insert the disconnect cover into the canular housing until you hear a click. To reconnect the tubing to the infusion set, remove the disconnect cover from the canular housing. Ensure the flow by filling the tubing until insulin dispenses from the needle. When filling the tubing, hold the connector needle pointing down. Place a finger on the adhesive tape just in front of the canular housing and push the connector needle straight in until you hear a click. Now you are ready to restart your insulin delivery.

So now, you're equipped with the knowledge to replace the insulin reservoir and infusion set on the iLet Device. If you stumble, don't worry – it's perfectly normal. Keep calm, follow the steps, and remember, if all else fails, there's always the free customer service of Beta Bionics available. Also, don't forget that you can contact your diabetes team, who also have an on-call service for medical support. Good luck!

