<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q_n2dmSe-63hICqiSrgZZec&index=3" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Leçon 4</u>**

4.1 Différents dispositifs de perfusion
Le dispositif de perfusion Autosoft 90 est le plus utilisé pour la pompe Tandem.
Parmi les autres solutions, citons l'Autosoft 30, le Varisoft avec une canule coudée,
et le TruSteel avec une canule en acier. Un aperçu détaillé de ces sets de perfusion,
y compris les longueurs de tubes et de canules et les volumes de remplissage, est
disponible dans le téléchargement en dessous de cette vidéo.
4.2 Remplacement du réservoir et de la tubulure de perfusion
Commencez par vous laver les mains et assurez-vous que votre espace de travail
est propre. Rassemblez les éléments suivants : un réservoir, une seringue à tirer,
une aiguille à tirer, un cathéter, votre insuline (à température ambiante) et votre
pompe. Vous pouvez également utiliser l'outil de retrait de la cartouche fourni avec
la pompe.
4.2.1 Remplacement du réservoir
Pour déterminer la quantité d'insuline à aspirer dans la seringue, multipliez votre
dose quotidienne totale par 3 (pour 3 jours) et ajoutez environ 50 unités pour le
remplissage du tube. Si vous utilisez un flacon, désinfectez l'orifice et injectez de l'air
pour faciliter l'écoulement de l'insuline.
Une fois rempli, éliminez l'air du réservoir en insérant l'aiguille dans l'orifice de
remplissage et en aspirant l'air. Injectez ensuite lentement l'insuline dans le
nouveau réservoir.
Ensuite, sélectionnez [Options] sur l’écran d’accueil, puis [Remplir]. Touchez
[Remplir le réservoir]. Déconnectez le dispositif de perfusion de votre corps et
retirez l'ancien réservoir. Insérez le nouveau réservoir en toute sécurité. La pompe
détecte le réservoir et propose de remplir la tubulure.

4.2.2 Remplissage du tube
Commencez par un nouveau dispositif de perfusion et sa tubulure. Ouvrez
soigneusement l'emballage, puis dégagez le couvercle en exerçant une pression sur
les trois points de la gaine en plastique d'une main tout en tirant sur le couvercle de
l'autre. N'oubliez pas que le système Autosoft 90 est assez délicat en raison de sa
construction en plastique souple ; évitez donc de trop le plier ou de toucher
l'aiguille. Extrayez délicatement le tube de la gaine, en veillant à ne pas tirer trop
fort. Branchez maintenant le tube sur le Luer-lock du réservoir et faites un quart de
tour supplémentaire dans le sens horaire pour vous assurer que le tube est bien
fixé.
Ensuite, activez votre pompe pour commencer le remplissage du tube. Il est
essentiel de maintenir la pompe en position verticale pendant cette procédure afin
que les bulles d'air puissent remonter vers le haut. Observez attentivement le tube
pour détecter la présence de bulles d'air. Lorsque quelques gouttes d'insuline
sortent de l'aiguille, vous pouvez arrêter le processus de remplissage de la pompe.
Il est important de noter que vous ne devez jamais effectuer ce processus lorsque le
dispositif de perfusion est connecté à votre corps. Veillez également à remplir le
tube avec un minimum de 10 unités d'insuline.
4.2.3 Placement de la tubulure de perfusion
Nous sommes maintenant prêts à appliquer le dispositif de perfusion. Nous allons
faire une démonstration avec le dispositif Autosoft 90. Commencez par désinfecter
votre peau et décollez le support papier du dispositif de perfusion. Veillez à
maintenir le dispositif de perfusion fermement en place sur l'aiguille pendant ce
processus. Ensuite, préparez le dispositif d'insertion en tirant sur le plastique blanc
jusqu'à ce que vous entendiez un clic.
À ce stade, vous pouvez retirer la protection de l'aiguille en toute sécurité. Repérez
l'une des deux ouvertures du dispositif d'insertion et insérez le tube. Positionnez le
dispositif préparé sur votre peau nettoyée et mettez l'aiguille en place en exerçant
une légère pression sur les deux dépressions circulaires. Appuyez encore une fois
sur le plastique blanc. Enfin, veillez à retirer délicatement le dispositif d'insertion.

Vous avez maintenant remplacé avec succès le réservoir d'insuline et le kit de
perfusion ! N'oubliez pas de le faire tous les trois jours sans attendre que le
réservoir ne soit entièrement vide.
4.2.4 Remplissage des canules
Lorsque vous remplissez le tube du kit de perfusion Autosoft, la canule se remplit
automatiquement. Si vous remplacez uniquement le kit de perfusion tout en
conservant le tube existant, vous devez remplir la canule manuellement. Cette
opération peut être effectuée à partir du même menu de la pompe. Remplissez la
canule avec 0,3 unité pour les aiguilles de 6 mm ou 0,5 unité pour les aiguilles de 9
mm, puis reprenez l'administration d'insuline. N'oubliez pas de cliquer sur "OK"
lorsque vous êtes invité à poursuivre l'administration d'insuline. En cas d'oubli, une
alarme retentit pour vous le rappeler.
4.3 Ce qu'il faut faire et ne pas faire
-​ Les insulines approuvées pour la pompe Tandem t:slim X2 sont Novorapid,
Humalog et Novolog. Lyumjev est approuvé pour une utilisation en Europe.
Fiasp, quant à lui, reste hors AMM.
-​ N'oubliez pas que deux heures après la mise en place d'un nouveau dispositif
de perfusion, vous devez vérifier votre glycémie. La vérification de votre
glycémie est le seul moyen de confirmer que votre dispositif de perfusion est
correctement inséré et que vous recevez de l'insuline.
-​ Avant de jeter le dispositif d'insertion, remettez le couvercle en place jusqu'à
ce qu'il s'enclenche.
-​ Pour nager ou prendre une douche, vous pouvez déconnecter votre tubulure
du dispositif de perfusion et utiliser l’étui de protection fournie. Pour la
reconnecter, il suffit de retirer la housse et de remettre la tubulure en place.
Vous savez maintenant comment remplacer le réservoir d'insuline et le dispositif de
perfusion de la pompe à insuline Tandem t:slim X2. Si vous trébuchez, ne vous
inquiétez pas - c'est tout à fait normal.
Gardez votre calme, suivez les étapes et n'oubliez pas qu'en cas d'échec, la ligne
d'assistance service clientèle et une multitude de vidéos utiles sur YouTube sont à
votre disposition. N'oubliez pas non plus que vous pouvez contacter votre équipe de
diabétologie, qui dispose également d'un service de garde, pour obtenir un soutien
médical. Bonne chance !

5. Alarmes de la pompe
Dans cette capsule vidéo, nous nous penchons sur le système d'alarme de la pompe
à insuline Tandem t:slim X2. Nous discuterons des différents types d'alarmes,
d'alertes et de rappels, et partagerons quelques bonnes pratiques.
Lorsque plusieurs rappels, alertes ou alarmes sont activés simultanément, le
système les affiche dans l'ordre de priorité : d'abord les alarmes, puis les alertes et
enfin les rappels. Chacun d'entre eux nécessite une confirmation individuelle jusqu'à
ce que tous soient acquittés.
