<!-- Dutch video to be added -->

## **<u>2. Hoe de Accu-Chek Insight insulinepomp werkt</u>**

Welkom bij deze informatieve video over de werking van de Accu-Chek Insight-pomp.

In dit segment verkennen we de verschillende onderdelen en knoppen van de pomp, leren we hoe we de batterij vervangen, ontgrendelen we de functies en navigeren we door de schermen en menu's.

### 2.1 Onderdelen en knoppen op de pomp

Laten we beginnen met de verschillende onderdelen en knoppen op de pomp:

Hier zie je de verschillende onderdelen van de Accu-Chek Insight insulinepomp: de pomp zelf, de insuline, de batterij, het batterijdeksel, en de adapter en katheter. Als de pomp is geplaatst, ziet hij er zo uit. Je kunt de katheter via het infusieset op je lichaam aansluiten om de insuline toe te dienen. Op de voorkant van de pomp vind je drie knoppen voor navigatie: twee pijltjes en een middelste OK-knop. Onder het scherm bevindt zich een zoomknop waarmee je de grootte van de weergegeven tekens kunt aanpassen. Aan de bovenkant van de pomp vind je twee knoppen die in de meeste situaties hetzelfde doel dienen en voornamelijk worden gebruikt om de pomp te ontgrendelen. Op de achterkant van de pomp staat het serienummer, dat je nodig kunt hebben als je contact opneemt met de klantenservice.

### 2.2 De batterij vervangen

Gebruik een AAA-batterij, bij voorkeur lithium, om de batterij te vervangen. Vervang de batterij om de 2 weken, hoewel ze vaak langer meegaan. Plaats de batterij met de + kant eerst en de - kant naar buiten. Zorg ervoor dat je het batterijdeksel helemaal in het batterijcompartiment duwt tot je een klik hoort. Draai de adapter om de pomp goed af te sluiten.

Om een sterke batterijverbinding te behouden en de levensduur van de batterij te verlengen, is het aanbevolen om het batterijdeksel om de zes maanden te vervangen. Dit helpt oxidatie voorkomen en zorgt voor optimale prestaties.

Als je de batterij wilt vervangen zonder de adapter te vervangen, kun je de adapter gewoon 90 graden naar links draaien. Druk de vergrendeling van het batterijdeksel in de richting van het ampulcompartiment. Je kunt de opklapbare hendel gebruiken om de klep van het batterijdeksel gemakkelijk te verwijderen. Als je een nieuwe batterij plaatst en het klepje sluit, voert de pomp een functietest uit, aangegeven door een reeks kleurenschermen, trillingen en piepjes. Als de pomp langer dan een uur zonder batterij heeft gezeten, moet je de datum en tijd instellen. Bevestig het batterijtype en de insulinestart door op de OK-knop te drukken.

### 2.3 De pomp ontgrendelen

Om de pomp te ontgrendelen, druk binnen één seconde op één van de bovenste toetsen, gevolgd door de pijlen omhoog en omlaag of andersom. De pomp is standaard ingesteld op toetsvergrendeling en als de toetsen gedurende een bepaalde tijd niet worden ingedrukt, wordt de pomp vergrendeld. Deze duur is standaard 10 seconden, maar kan worden aangepast aan de voorkeuren van de gebruiker, met de optie om de duur te verlengen tot 30 seconden.

### 2.4 Beginscherm en pompmenu

Bij het ontgrendelen van de pomp verschijnt meestal het statusscherm, dat de tijd, batterijstatus en datum bovenaan weergeeft. Een pictogram rechtsboven geeft de status van de pomp aan, met een groene driehoek voor insulinetoediening, een rood vierkant voor gestopt, en twee blauwe streepjes voor pauze. Extra pictogrammen kunnen een pictogram voor vliegtuigmodus of een vergrendelpictogram voor een actieve toetsvergrendeling zijn. In het middelste gedeelte van het scherm staat informatie over het actieve basale profiel, tijdelijk basaal of bolus.

Als je op de OK-knop op het beginscherm drukt, kom je in het pompmenu, waarin je met de pijltjestoetsen kunt navigeren. De OK knop wordt gebruikt om een menu te bevestigen of te openen, terwijl je met een van de bovenste knoppen terug kunt gaan naar het vorige niveau. Elk menu heeft ook een home-icoon dat je terugbrengt naar het beginscherm.

Het pompmenu biedt opties zoals bolus, basaal, pomp stoppen, pomp starten, pompgegevens, modi, instellingen, cartridge en infusieset, en home.

Een witte pijl geeft submenu's aan en een schuifbalk aan de rechterkant geeft meer menu-items aan. Als een actie meerdere stappen vereist, geeft de rechterbovenhoek de resterende stappen aan. Een keuzerondje geeft aan of een functie is in- of uitgeschakeld.

<span class="mark">In het instellingenmenu kun je verschillende parameters aanpassen, zoals geluidsalarmen, de duur van de toetsvergrendeling, de helderheid van het scherm, de oriëntatie en de achtergrondkleur.</span>

### 2.5 Do’s & don’ts

Onthoud deze do's en don'ts:

- Je kunt een uitgebreid menuoverzicht vinden in de downloadsectie, dat je kunt opslaan voor gemakkelijke referentie wanneer je als zorgverlener begeleiding op afstand geeft.

- De pomp is waterdicht, maar alleen voor een uur tot een diepte van 1,3 meter (of 4,3 voet).

- Gebruik de pompklip of ander draagmateriaal, zoals een clipcase, flipcase of lederen etui, om de pomp aan je kleding te bevestigen. In de gaten aan de linkerkant van de pomp kan indien nodig een koord worden aangebracht, hoewel dit niet vaak wordt gebruikt. Roche heeft een lijst met draagsystemen en er zijn ook andere bedrijven die draagoplossingen aanbieden.

- De Accu-Chek Insight insulinepomp past de tijd en datum niet automatisch aan. Dus als je wisselt tussen winter- en zomertijd, of als je naar een andere tijdzone reist, moet je zelf de tijd aanpassen. Je kunt dat doen via de instellingen.

Je weet nu hoe je de Accu-Chek Insight pomp moet bedienen, inclusief het vervangen van de batterij. In de volgende video gaan we dieper in op het instellen van de insulinetoediening. Blijf kijken!
