<!-- Dutch video to be added -->

## **<u>4. Vervanging van reservoir & infusieset</u>**

Welkom bij deze les over het vervangen van het DANA-i-pompreservoir en de infusieset.

In deze video leer je welke benodigdheden je nodig hebt en wat het stapsgewijze proces is om de DANA-i-pomp met insuline te vullen en het reservoir vervangen. Daarna bespreken we de plaatsing van het infusieset — namelijk het infusieset aansluiten op de pomp, de canule ontluchten en het infusieset op het lichaam inbrengen — voordat we afsluiten met belangrijke aandachtspunten om deze procedures correct uit te voeren. Laten we erin duiken.

### 4.1 Verschillende infusiesets

De DANA-infuussets zijn ontworpen voor subcutane insulineafgifte met SOOIL-pompen, waaronder de DANA-i Pump. Beschikbare opties zijn Soft Release O, Soft Release ST, Soft-Release Micro Steel, Easy Release en DANA-inset II. In de downloadsectie vindt u een overzicht van de specificaties van elke infuusset. De beschikbaarheid van specifieke infuussets kan per regio verschillen.

### 4.2 Benodigdheden.

Verzamel de volgende materialen en leg ze op een schoon, droog oppervlak:

- Je DANA-i-insulinepomp

- Insuline op kamertemperatuur;

- 1 alcoholdoekje;

- 1 DANA-spuit van 3 ml en naald

- 1 koppelingsschroef

- 1 DANA Auto Setter

- En 1 DANA-infusieset.

### Vergeet niet je handen te wassen en af te drogen voordat je steriele verpakkingen opent en met het vullen begint.

### 4.3 Vervanging van het reservoir

Ten eerste, zorg ervoor dat je koppelingsschroef soepel omhoog en omlaag over de schroefdraad beweegt voordat je hem helemaal naar boven draait. Het blauwe top hatje moet gelijk liggen met de kop van de koppelingsschroef.

Vervolgens verwijder je het ronde dopje aan de achterkant van de spuit en gooi je het weg. Haal het kleine witte reservoirdopje van de zuiger en bewaar het voor later gebruik. Rondom de basis van de spuit zitten tandjes.

Er zitten twee bijpassende tandjes aan weerszijden van de koppelingsschroef. Klik de koppelingsschroef in het reservoir en zorg dat de tandjes goed op elkaar aansluiten. Beweeg de plunjer 2 tot 3 keer op en neer om het reservoir te smeren.

Bepaal nu hoeveel insuline je wilt opzuigen en stel je plunjer op die lengte in. Elke milliliter is 100 eenheden en elk van de korte markeringen is 20 eenheden.

Maak het rubberen dopje van het insulineflesje schoon met een alcoholdoekje. Verwijder voorzichtig het doorzichtige beschermkapje van de naald, steek de naald in het flesje, spuit lucht uit het reservoir in, en trek vervolgens de gewenste hoeveelheid insuline op. Trek de zuiger terug totdat het volume in het reservoir overeenkomt met het benodigde volume.

Plaats daarna de naaldbeschermer terug. Tik zachtjes tegen het reservoir zodat eventuele luchtbelletjes naar boven komen, en druk vervolgens zachtjes op de zuiger om de lucht uit het reservoir te verdrijven.

Houd de spuit zo verticaal mogelijk en verzamel alle lucht bovenaan. Duw alle lucht eruit totdat alleen de hals nog met insuline gevuld is; je zou bovenaan een mooie, gladde koepel van insuline moeten zien. Pak het witte reservoirkapje van eerder en plaats het voorzichtig bovenop, net genoeg zodat het vastgrijpt. Druk het kapje niet te hard aan. Als je dat wel doet, kan er weer lucht terug de hals in worden gedrukt, en die moet je verwijderen voordat je gaat primen.

Met het reservoir gevuld met insuline bent u klaar om de lengte van de koppelingsschroef af te stellen. Dit kan met de hand. Draai de koppelingsschroef totdat de zwarte O-ring die u op de kop van de koppelingsschroef kunt zien, evenwijdig staat aan dit overlappunt tussen de bovenste en onderste helft van de patroon.

Als alternatief kun je de DANA Auto Setter gebruiken om de lengte van de verbindingsschroef in te stellen. Draai de verbindingsschroef los totdat het deel van de as-cap bedekt is door het kopgedeelte of het blauwe gedeelte. Deze stap is cruciaal voor een nauwkeurige lengte-instelling. Plaats het met insuline gevulde reservoir in de Auto Setter en zet hem aan door op de knop te drukken; zorg dat het zeshoekige uiteinde van de verbindingsschroef in de zeshoekige aansluiting van de Auto Setter grijpt. Stippellijnen die naar een 3 lopen, betekenen dat de Auto Setter klaar is. Druk nogmaals op de knop om de meting te starten. De Auto Setter zal het reservoir eerst uitdraaien en daarna weer intrekken, terwijl het aantal eenheden op het scherm wordt geteld. Houd je insulinepomp bij de hand, want zodra de Auto Setter klaar is, stuurt hij het volume in eenheden via Bluetooth naar je pomp. Wanneer op de pomp het scherm Bevestig bijvulvolume verschijnt, druk je op OK. De pomp vraagt je daarna om het reservoir te plaatsen, het infusieset aan te sluiten en de pomp tijdens het vullen rechtop te houden.

Op dit punt kun je de reservoirdop ontgrendelen, hem verwijderen en het reservoir plaatsen. Plaats de dop terug, verwijder het witte kapje en vergrendel de dop — je zou een klik moeten horen en voelen. Draai tijdens het plaatsen het reservoir 45° totdat de zijkeping op zijn plek schuift; laat vervolgens het reservoir en de koppelingsschroef voorzichtig op hun plek vallen. Lijn de reservoirdop in een rechte lijn uit met de geleidemarkering en draai hem 45° tegen de klok in om te vergrendelen.

Wanneer het tijd is om de pomp opnieuw te vullen, verwijder dan eerst het oude reservoir. Koppel de infusieplaats los van de pompslang voordat u de pomp opent, om onbedoelde insulinetoediening te voorkomen. Open het reservoirvak van de pomp door de reservoirdop een kwartslag met de klok mee te draaien en til vervolgens het oude reservoir eruit. Houd de reservoircilinder vast en trek de koppelingsschroef stevig uit het reservoir.

### 4.4 De katheter vullen

Bevestig het infusieset en katheter door tegen de klok in te draaien tot deze stevig vastzit. Houd de pomp ondersteboven terwijl je de katheter aansluit, om te voorkomen dat insuline in de pomp lekt.

Ga op de pomp in het hoofdmenu naar Vullen. Selecteer Ontluchten en druk op OK. Druk nogmaals op OK om te starten. Op het scherm verschijnen herinneringen voor het ontluchten.

Druk twee keer op OK om de katheter te vullen. Zorg ervoor dat je insulinepomp rechtop staat, zodat de insuline en luchtbelletjes gemakkelijk naar het oppervlak stijgen. Tijdens het vullen kan de pomp na elke eenheid gevulde insuline piepen of trillen. Druk op Min om te controleren of er insulinedruppels aan het uiteinde van de katheter verschijnen. Controleer de hele lengte van de katheter op luchtbelletjes; als je die vindt, druk dan op OK om het vullen opnieuw te starten. Zo niet, druk dan nogmaals op Min om het proces te voltooien. Houd er rekening mee dat de insulinedruppels duidelijk zichtbaar moeten zijn aan het uiteinde van de katheter of van de naald voordat je stopt met vullen. Tenzij je eerder stopt, stopt het vullen automatisch na 25 eenheden.

Bij gebruik van een infusieset met een zachte naald of canule moet de holle ruimte in de canule worden voorgevuld nadat u het vullen van de katheter hebt voltooid.

### 4.5 Vervanging van de infusieset

De aanbevolen inbrengplaatsen worden getoond. Wissel van plaats — idealiter tussen vier afzonderlijke, handpalmgrote plekken op het lichaam — om huidbeschadiging te beperken en genezing mogelijk te maken. Vermijd recente inbrengplaatsen, littekens, littekenweefsel en gekneusde plekken.

We zullen laten zien hoe je het Inset II-infusieset inbrengt. Voor andere infusiesets volg je de instructies in de verpakking of kijk je naar online tutorials.

Het inset-infusieset heeft een zachte canule die in een hoek van 90 graden wordt ingebracht en wordt geleverd met een geïntegreerd inbrengapparaat dat de inserter heet. De inserter is een geïntegreerd onderdeel van het product en bevat de set en de slang.

Hier zie je de onderdelen van de infusieset: afdekkapje voor loskoppelen, steriel papier, inbrenghulp, inbrengnaald, geribbelde uitsparingen (druk hier bij het laden), ronde uitsparingen (druk hier bij het vrijgeven), katheter, kleefpleister, zachte canule, canulehouder, aansluitnaald, naaldbeschermer, deksel, en drie verhoogde puntjes (druk hier bij het optillen van het deksel).

Voorbereiding

Voordat u begint, controleer de verzegeling tegen manipulatie en het steriele papier. Gebruik het niet als de verzegeling of het papier is verbroken; was uw handen voordat u het infusieset inbrengt en kies een inbrengplaats zoals aanbevolen door uw zorgverlener. Reinig de inbrengplaats met een desinfectiemiddel zoals voorgeschreven door uw zorgverlener. Zorg ervoor dat de plek volledig aan de lucht is gedroogd voordat u het infusieset inbrengt.

De inserter voorbereiden

Trek aan het rode lipje om de verzegeling te verwijderen. Verwijder het steriele papier. Om het deksel te verwijderen, druk stevig op de drie verhoogde stippen aan beide zijkanten terwijl u het deksel optilt. Let erop dat u de inbrengnaald niet buigt of aanraakt wanneer u de inserter en het infusieset voorbereidt. De naald hoort stevig in de inserter te zitten: recht naar voren, niet schuin en niet los. Als de naald niet recht zit of los zit en er toch wordt geprobeerd in te brengen, kan dat pijn of een lichte verwonding veroorzaken. Om dit te voorkomen, zorg ervoor dat de volgende stappen voorzichtig worden uitgevoerd zodat het infusieset niet per ongeluk losraakt of wordt verwijderd.

Rol de katheter af door deze voorzichtig uit de sleuf los te maken. Rol de katheter nu van de inserter af door deze voorzichtig omhoog te trekken. Let erop dat u de inbrengnaald niet aanraakt tijdens het afrollen van de slang en trek niet te hard wanneer de katheter volledig is losgekomen, want daardoor kan het infusieset per ongeluk uit de inserter worden getrokken. Sluit het infusieset en katheter aan op de pomp. Vul het infusieset, voordat u het op uw lichaam aanbrengt, totdat er insuline uit de punt komt.

- Controleer of er geen luchtbelletjes in de katheter achterblijven.

- Probeer nooit een verstopte katheter te vullen of vrij te maken terwijl de slang is aangesloten op het infusieset dat op het lichaam is ingebracht. Dit kan leiden tot een onbekende hoeveelheid insuline.

- Raadpleeg de gebruiksaanwijzing van de fabrikant van uw pomp voor meer informatie over het aansluiten van de pomp en het vullen van het infusieset.

Houd bij het vullen van de katheter het infusieset vast met de naald naar beneden, zodat insuline niet in contact komt met het beschermpapier van de kleeflaag. Trek voorzichtig aan het witte lipje om het beschermpapier van de kleeflaag te verwijderen. Plaats uw vingers op de geribbelde inkepingen aan beide zijkanten. Trek de veer stevig naar achteren totdat u een klik hoort. Verwijder de naaldbescherming voorzichtig door deze zachtjes te draaien en vervolgens omhoog te trekken, waarbij u erop let dat u de naald zelf niet aanraakt. Controleer dat de zachte canule niet verder uitsteekt dan de inbrengnaald.

Inbrengen

Voordat u het inset II-infusieset boven een schone inbrengplaats positioneert, plaatst u de katheter in de sleuf om ervoor te zorgen dat de katheter tijdens het inbrengen niet onder het infusieset terechtkomt. Breng het inset II-infusieset in door deze op de schone inbrengplaats te positioneren; Druk tegelijkertijd op de ronde inkepingen aan weerszijden van de inserter om het inset II-infusieset in te brengen. Druk zachtjes op het midden van de inserter om de pleister op de huid vast te zetten. Verwijder de inserter en verwijder de naald door het midden vast te pakken en deze voorzichtig naar achteren te trekken. Masseer de kleefpleister voorzichtig op de huid. Vul de lege ruimte in de canule. Duw het deksel terug op zijn plaats tot u een klik hoort.

Loskoppelen

Met het inset II-infusieset kun je je pomp tijdelijk loskoppelen zonder dat je het infusieset hoeft te vervangen. Houd de pleister op zijn plaats door een vinger net vóór de canulebehuizing te plaatsen en knijp voorzichtig in de zijkanten van de connector. Trek de connectienaald recht uit de canulebehuizing. Als je wilt, plaats dan het afkoppeldopje in de canulebehuizing totdat je een klik hoort.

Opnieuw aansluiten

Verwijder het afdekdopje voor het loskoppelen uit de canulebehuizing. Zorg dat de doorstroming op gang komt door de katheter te vullen totdat er insuline uit de canule komt. Houd bij het vullen van de katheter de aansluitnaald naar beneden gericht. Leg een vinger op de pleister, net vóór de canulebehuizing, en duw de aansluitnaalden recht naar binnen totdat je een klik hoort. Nu ben je klaar om je insulinetoevoer weer te starten.

### 4.6 De canule vullen

Wanneer je de katheter van het Inset-infusieset vult, wordt de canule automatisch gevuld. Als je ooit alleen het infusieset vervangt maar de bestaande katheter laat zitten, moet je de canule handmatig vullen. Dit kan via hetzelfde pompmenu.

Ga op het lcd-scherm van de pomp naar het Hoofdmenu, selecteer REFILL en druk op OK. Kies PRIME CANNULA in het submenu en druk op OK. Controleer of het PRIME CANNULA-VOLUME correct is en druk op OK om te bevestigen. Druk opnieuw op OK om het proces te starten; het PRIME CANNULA-venster geeft de toediening weer.

### 4.7 Do's & don'ts

Noteer deze tips en richtlijnen voor de procedures met het reservoir en het infusieset.

- Controleer altijd je glucosewaarde 2 uur nadat je een nieuwe infusieset hebt ingebracht. Dit is de enige manier om te bevestigen dat het infusieset goed is ingebracht en dat de insuline correct wordt toegediend.

- Duw het reservoir niet in de pomp en forceer hem niet, want dit kan de pomp beschadigen of ervoor zorgen dat insuline eruit wordt geperst. Als herhaalde pogingen om hem te plaatsen mislukken, gebruik dan een nieuwe reservoir.

- Koppel de pomp los van zowel de infusieset als van je lichaam voordat je aan welk onderdeel van de navulprocedure dan ook begint, want als je verbonden blijft, kan dat leiden tot onbedoelde insulineafgifte.

- De koppelschroef is onderdeel van de pomp en wordt hergebruikt. Bewaar dit onderdeel bij elke navulling.

- Hergebruik geen oud reservoir of infusieset.

- Gebruik geen infusieset als de verpakking beschadigd is, per ongeluk is geopend of nat is.

- PRIME is essentieel om een nauwkeurige toediening te garanderen, omdat lucht in het slangetje vaak toedieningsproblemen en occlusiealarmen veroorzaakt. Gebruikers moeten begrijpen hoe je correct primet en waarom dat belangrijk is.

- Begin nooit met het primen van het slangetje terwijl de infusieset met het lichaam is verbonden.

- Als de vulhoeveelheid minder dan 7 eenheden is, wordt er een alarm weergegeven omdat infusiesets die met de DANA-i worden gebruikt een minimale vulling van 7 eenheden vereisen.

- Een succesvolle katheter-prime met zichtbare insulinedruppels aan de canule bevestigt dat de koppelingsschroef goed inhaakt op het motortandwiel. Als er na meer dan één prime geen insuline verschijnt, stel dan de lengte van de koppelingsschroef opnieuw af. Neem contact op met uw zorgverlener of pomptrainer als dit vaak voorkomt.

- Na het inbrengen van de infusieset mag de plek bij aanraking niet onaangenaam aanvoelen.

- Het vulvolume van de canule wordt ingesteld in het menu USER OPTION en kan worden aangepast tussen 0,1 en 0,9 eenheden. Volg de canule-instructies om de individuele vulbehoefte te bepalen.

- De Release-infusiesets van de DANA-i pomp worden anders aangesloten en losgekoppeld dan andere pomp-infuussets. Om de mylife Orbit-infuusset los te koppelen, duw je voorzichtig op de ribbels aan de zijkant om hem los te maken. Om weer aan te sluiten, klik je het dopje van de slang op de canulebasis. Zorg er altijd voor dat het dopje van de slang goed vastzit door de slang te draaien en het dopje omhoog te trekken.

Je bent helemaal klaar om het reservoir en de infusieset voor je DANA-i-pomp te beheren. Als je problemen tegenkomt, blijf dan rustig en doorloop de stappen. En aarzel niet om contact op te nemen met je zorgverlener of pomptrainer voor hulp. In de volgende video bekijken we het alarmsysteem van de DANA-i. Tot daar;
