<!-- Dutch video to be added -->

## **<u>4. Vervanging van reservoir & infusieset (8 min)</u>**

Welkom bij deze les over het vervangen van het reservoir en de infusieset van de Equil-insulinepomp.

In deze video nemen we je stap voor stap mee door het volledige proces van het installeren van de Equil Pump, te beginnen met de noodzakelijke voorbereidingen en het bevestigen van de pompbasis. Daarna bespreken we hoe je het insulinereservoir vult, de pomp assembleert en, waar nodig, het reservoir en de canule primet. Vervolgens leggen we uit hoe je een leeg reservoir vervangt en we sluiten af met belangrijke do's en don'ts. Laten we beginnen.

### 4.1 Voorbereiden op de installatie van de pomp.

Om een Equil-pleisterpomp te vervangen, verzamel je de volgende benodigdheden:

- een alcoholdoekje,

- een pompbasisverpakking,

- een canuleverpakking,

- je canule-inserter,

- een insulinereservoirverpakking,

- een insulineflacon of -cartridge,

- een volledig opgeladen pompbatterij,

- en je PDA.

Voordat u met het installatieproces van de pomp begint, wast u uw handen grondig met water en zeep of desinfecteert u ze met alcohol. Kies vervolgens een geschikte infusieplaats uit de aanbevolen gebieden, zoals de buik aan beide kanten van de navel, de achterkant van de bovenarm, de dijen of de onderrug. Nadat u een geschikte plaats hebt gekozen, reinigt u het gebied met een alcoholdoekje en laat u het volledig drogen zonder een handdoek of tissue te gebruiken.

### 4.2 De pompbasis aan de huid bevestigen

Open de verpakking van de pompbasis, verwijder de beschermfolie en plaats de pompbasis op de gekozen infusieplek. Open vervolgens de canuleverpakking zoals op de verpakking staat aangegeven. Plaats de canule-eenheid in de canule-inserter totdat deze de gespannen stand bereikt en u twee klikgeluiden hoort. Als de inserter goed is gespannen, verwijder dan de beschermhuls. Houd de canule-inserter vast en lijn de voorzijde uit met het onderste uitstekende deel van de pompbasis, zoals in de video te zien is. Druk op de achterzijde van de inserter tot u een klik hoort; dat bevestigt dat hij vastklikt. Om de canule in te brengen, drukt u tegelijk op de twee oranje ontgrendelknoppen aan beide zijkanten van de inserter. De canule wordt in zowel de pompbasis als de infusieplek ingebracht. Maak na het inbrengen de inserter los door op de knop aan de onderkant te drukken en hem weg te tillen. De pompbasis moet er nu uitzien zoals getoond, wat aangeeft dat de canule succesvol is ingebracht. Als de naald in de pompbasis achterblijft, verwijder deze dan voorzichtig van de infusieplek en voer hem af volgens de veiligheidsrichtlijnen. Normaal gesproken blijft de naald echter in de inserter. Plaats in dat geval de beschermhuls weer over de naaldhouder, druk stevig op de bovenkant van de inserter om de naaldhouder uit te werpen en voer deze veilig af.

### 4.3 Het insulinereservoir vullen

Haal het insulinereservoir uit de verpakking. Het reservoir is voorzien van een kunststof onderdeel, de vuladapter, die je gebruikt tijdens het vullen. Trek, voordat je het reservoir vult, de trekstang helemaal uit en duw hem daarna weer terug. Herhaal dit drie keer om te zorgen dat alles soepel werkt. Reinig het insulineflacon of -patroon met een alcoholdoekje en bevestig het aan de vuladapter. Met het flacon bovenop trek je de trekstang langzaam terug om insuline in het reservoir te trekken. Tik zachtjes tegen het reservoir zodat eventuele luchtbelletjes omhoog kunnen komen. Duw de trekstang langzaam in om de lucht terug het flacon in te persen, en trek daarna opnieuw om meer insuline op te zuigen. Herhaal dit tot het reservoir voldoende insuline bevat en er geen zichtbare luchtbelletjes meer zijn. Verwijder het insulineflacon van de vuladapter.. Trek de twee ontgrendellipjes naar buiten om de vuladapter los te maken, en schroef de trekstang voorzichtig tegen de klok in los zonder te duwen of te trekken. Zorg er voordat je verdergaat voor dat de batterij van de pomp volledig is opgeladen.

### 4.4 De pomp plaatsen

Zet de pomp en het reservoir in de juiste stand in elkaar en druk ze vervolgens tegen elkaar aan totdat u een klik hoort. Als dit de eerste keer is dat u de pomp installeert, moet u de eerste installatie afronden, waaronder het instellen van de tijd en datum. Dit proces wordt behandeld in Les 2: Bediening van de pomp. Ga door de Instellingenwizard totdat u pagina vijf bereikt en selecteer vervolgens Voltooien.

Tik op het startscherm op Acties, selecteer Pomp wijzigen en druk op OK om verder te gaan. Voer het serienummer van de pomp in dat op de pomp staat. De PDA probeert vervolgens verbinding te maken met de pomp, en een animatie geeft aan wanneer de verbinding succesvol is. Selecteer Doorgaan.

Houd de pomp in de positie die in de video wordt getoond en tik vervolgens op Reservoir vullen. Wanneer je een insulinedruppel ziet aan de punt van de reservoird naald, bevestig je dit door ok te selecteren. De knop Doorgaan verandert van grijs naar groen.. Tik op Doorgaan. Bevestig de pomp in de juiste stand op de pompvoet en druk hem op zijn plek tot je een klik hoort. Vervolgens krijg je de keuze om de canule te vullen of deze stap over te slaan. Het vullen van de canule is alleen nodig wanneer je de pompvoet vervangt, omdat een nieuwe canule gevuld moet worden. Als je alleen het reservoir of de batterij vervangt, selecteer dan Overslaan om te voorkomen dat je onnodig insuline toedient. Voor demonstratiedoeleinden selecteren we Overslaan. Nadat de pomp verbinding heeft gemaakt, is hij klaar voor gebruik.

### 4.5 Het insulinereservoir vervangen

Wanneer het insulinereservoir leeg is, of wanneer u de batterij vervangt, volgt u dezelfde procedure. Selecteer op het startscherm Acties en vervolgens Reservoir/batterij vervangen. Een animatie vraagt u om de pomp van de basis los te nemen. Neem de pomp los en selecteer Doorgaan. Er verschijnt een bevestigingsbericht. Selecteer ok. De pomp maakt opnieuw verbinding en begint de duwstang terug te trekken naar de oorspronkelijke positie. Wacht tot de stang volledig is teruggetrokken voordat u de pomp van het reservoir losmaakt, want als u dat niet doet, kan de pomp beschadigd raken. Houd de pomp vast zoals getoond, met de bedrukte kant naar boven, en maak de pomp en het reservoir voorzichtig van elkaar los. Gooi het gebruikte reservoir weg volgens de veiligheidsinstructies. Vul een nieuw reservoir zoals eerder gedemonstreerd. Zorg dat de batterij volledig is opgeladen en plaats de batterij correct in het reservoir. Bevestig de pomp en het reservoir opnieuw, selecteer Doorgaan en houd de pomp in de aangegeven positie. Selecteer Reservoir vullen en wacht tot er een insulinedruppel verschijnt; bevestig vervolgens door ok te selecteren en tik op Doorgaan. Bevestig tot slot de pomp op de basis door dezelfde stappen te volgen als eerder. Kies indien nodig of u de canule wilt vullen en selecteer vervolgens Voltooien.

### 4.6 Do's & don'ts

- Infusiesets bestaan uit twee componenten: het cannulapakket en de pompbasis. De meest gebruikte canule is de HRN-S-60, een rechte Tefloncanule van 6 mm. Andere beschikbare opties zijn de HRN-S-90-, HRN-H-45- en HRN-H-65-canules.

- Wanneer u op de ontgrendelknop drukt, houdt u uw andere hand stevig tegen de onderkant van de canule-inserter gedrukt. Zorg ervoor dat de basisplaat niet omhoogkomt.

- De vuladapter bevat een naald. Gooi hem op de juiste manier weg.

- Let tijdens demontage goed op de oriëntatie van de pomp. Onjuiste positionering of demontage kan schade aan het apparaat veroorzaken.

- Gebruik altijd een volledig opgeladen pompaccu. Een lage accu kan ervoor zorgen dat je het reservoir vaker moet vervangen, wat kan leiden tot verspilde insuline.

- Sla Prime Cannula alleen over als de infusieset niet is vervangen, wat betekent dat de canule niet gevuld hoeft te worden.

Je hebt nu de basisvaardigheden om de Equil Pump te installeren en belangrijke taken uit te voeren, zoals het bevestigen van de pompbasis, het voorbereiden en vervangen van het insulinereservoir en het, indien nodig, uitvoeren van het primen. Als iets niet helemaal duidelijk is, neem dan even de tijd om de stappen zorgvuldig door te nemen en herhaal de procedure indien nodig. Neem voor ondersteuning contact op met je zorgverlener of een erkende pomptrainer. Hierna gaan we dieper in op het alarmsysteem van de Equil Pump. Tot snel weer.
