<!-- Dutch video to be added -->

## **<u>4. Het insuline reservoir en het  infusieset vervangen</u>**

Welkom bij deze les over het vervangen van het insulinereservoir, of cartridge, en het infusieset van de Kaleido insulinepomp.

In deze video behandelen we de beschikbare infusiesets, het 4-stappenproces voor het vervangen van de insuline cartridge en infusieset, en last but not least, enkele belangrijke do's en don'ts.

<span class="mark">Het is belangrijk om te weten dat als je van plan bent om de Kaleido pomp te gebruiken als closed-loop systeem met Diabeloop, je de pomp niet moet koppelen met de Kaleido handset, maar in plaats daarvan met de DBLG handset.</span>

### 4.1 Verschillende infusiesets

De Kaleido pomp heeft één type infusieset met een teflon canule in een hoek van 90 graden. Je kunt kiezen tussen een canule van 6 of 9 mm.

Daarnaast levert Kaleido twee lengtes katheters, die worden meegeleverd met de insuline cartrdige. De meeste mensen gebruiken de korte katheters van  5 cm of 2 inch om de pomp dicht bij de infusieplaats op de huid te plaatsen, maar je kunt ook kiezen voor de langere katheters van 30 cm of 15 inch om de pomp in je kledingszak te dragen.

Onderaan deze video vind je een overzicht en vergelijking van de beschikbare infusiesets van verschillende insulinepompen, hun katheter- en canulelengte en vulvolumes.

### 4.2 Insulinepatroon en infusieset vervangen

<span class="mark">Om de insuline cartridge en het infusieset te vervangen, moet je de volgende benodigdheden verzamelen: je Kaleido handset, een opgeladen pomp, een lichaams- en pomppleister, insuline op kamertemperatuur, een nieuwe insuline cartridge, een spuit en naald, een infusieset, een inserter en alcoholdoekjes.</span>

<span class="mark">Het is belangrijk om te weten dat als je de Kaleido-pomp wilt gebruiken als een closed-loop systeem met Diabeloop, je de pomp niet moet koppelen met de Kaleido-handset, maar in plaats daarvan met de DBLG-handset.</span>

#### #1 Stap 1: Het vullen van de insuline cartridge en katheter

Begin met het wassen van je handen en maak een schone vlakke ondergrond om op te werken. Controleer de houdbaarheidsdatum en zorg ervoor dat de verpakking en de insuline cartridge niet beschadigd zijn. Als er schade is of als de houdbaarheidsdatum is verstreken, gooi deze dan weg en gebruik een nieuwe. Begin met het openen van de verpakking van je insuline cartrdige door langzaam vanaf de onderkant te trekken. Plaats je insuline cartrdige zo dat de nummers 1 en 2 naar je toe wijzen.

Haal de spuit uit de verpakking. Druk de punt van de spuit stevig in gat 1 zonder de zuiger te bewegen. Trek de zuiger voorzichtig helemaal omhoog tot de bovenkant van de spuit. Je moet wat weerstand voelen. Hierdoor wordt overtollige lucht uit de insuline cartridge verwijderd. Haal nu de spuit uit gat 1 en duw de zuiger terug naar de punt van de spuit.

Haal vervolgens de naald uit de verpakking. Duw de naald op de punt van de spuit totdat ze zijn aangesloten. Neem je insulineflacon op kamertemperatuur, controleer de vervaldatum en reinig de rubberen stop met een alcoholdoekje voor gebruik. Verwijder het naaldkapje van de naald. Trek de zuiger naar achteren om de spuit te vullen met 2,5 ml lucht. Plaats de insulineflacon voor je op het platte oppervlak. Duw de naald voorzichtig door de rubberen stop van de insulineflacon. Duw de zuiger helemaal in om alle lucht uit de spuit in het flesje te laten stromen. Houd de zuiger ingedrukt. Draai het flesje met de spuit ondersteboven en trek de zuiger langzaam naar beneden tot je 2,5 ml insuline hebt opgezogen. Geef de spuit een paar tikjes op de onderkant om eventuele luchtbellen omhoog te duwen richting de naald. Duw de zuiger omhoog om de luchtbellen terug in de insuline flacon te duwen. Zorg ervoor dat er 2,5 ml insuline in de spuit zit. Controleer de spuit op luchtbelletjes, een paar kleine luchtbelletjes ter grootte van champagnebubbels zijn acceptabel. Haal de spuit uit de insuline flacon, wees voorzichtig dat je de naald niet aanraakt. Draai de spuit zodat de naald naar beneden wijst en geef een paar stevige tikken op de spuit. Dit zorgt ervoor dat eventuele luchtbellen die in de spuit zijn achtergebleven, omhoog gaan bij de zuiger.

Houd je insulinepatroon vast en steek de naald voorzichtig in gat 2. Druk de stamper langzaam naar beneden en vul de ampul met insuline. Je moet de insulinepatroon volledig vullen. Stop met het indrukken van de stamper wanneer je een druppel insuline uit opening 1 ziet komen (stop voordat er luchtbellen in de insuline cartridge terechtkomen). Het is normaal dat er wat overtollige insuline in de spuit achterblijft na het vullen van de insuline cartridge. Verwijder de spuit en gooi de naald en spuit weg in een afvalbak.

Nu moet je de insuline cartridge primen en verwijderen uit de vulhouder. Houd eerst de bovenkant van de insuline cartridge aan beide ronde kanten vast en druk het verder in de vulhouder. Hierdoor komt het plastic lipje los. Knijp vervolgens tweemaal volledig naar beneden in de vulopening en laat vervolgens de insuline cartridge los. Het is belangrijk dat je deze handeling twee keer uitvoert. Je kunt nu je insuline cartridge uit de vulhouder halen. Draai de insuline cartridge om. Knijp de lipjes aan weerszijden van de aansluiting van de insuline cartridge in en til hem dan omhoog om hem los te koppelen.

Controleer tenslotte nog een laatste keer of er geen grote luchtbellen in het reservoir zitten. Als er grote luchtbellen aanwezig zijn, gooi deze dan weg en gebruik een andere insuline cartridge. Als het luchtbellen ter grootte van champagnebubbeld zijn, is dat over het algemeen in orde en kun je deze insuline cartridge gebruiken. Als je luchtbelletjes ziet in je insuline cartridge, kijk dan in je gebruiksaanwijzing wat acceptabel is en wat niet. Je insuline cartridge is nu volledig gevuld, geprimed en klaar voor gebruik! Nu is het tijd om je pomp voor te bereiden en te dragen.

#### #2 Stap 2: Plaatsing infuusset

Je moet bedenken waar je je pomp gaat plaatsen ten opzichte van je infuiesset. Begin met het wassen van je handen en kies waar je je infusieset wilt plaatsen. Bereid het gebied voor door het schoon te maken met een alcoholdoekje. Laat je huid op natuurlijke wijze drogen. Controleer voor gebruik de houdbaarheidsdatum en zorg ervoor dat de verpakking en de infusieset niet beschadigd of verlopen zijn. Trek het papieren deksel open. Verwijder de beschermende cirkel van plastic die bovenop je infusieset zit. Druk op de knop aan de bovenkant van je inserter om te controleren of hij klaar is voor gebruik. Neem je inserter en lijn hem uit met de bovenkant van je infusieset. Je kunt dit doen door ervoor te zorgen dat de opening in de voet van de inserter boven de lipjes op de plastic kap van de infusieset zit. Duw de inserter stevig op de bovenkant van je infusieset. Duw naar beneden totdat je hoort dat het infusieset in je inserter klikt. Haal je inserter uit de verpakking en controleer of de naald recht zit. Raak de naald niet aan! Het is belangrijk dat hij steriel blijft. Trek de papieren achterkant van het plakkerige gedeelte. Probeer het plakkerige gedeelte niet aan te raken. Gebruik, indien mogelijk, één hand om je huid strak te houden op de plek waar je je infusieset wilt plaatsen. Gebruik de opening in de voet van de inserter als richtlijn voor waar de connector van de insuline cartridge op het infusieset wordt aangesloten. Gebruik je andere hand om de inserter op je huid te plaatsen. Als je inserter op de juiste plaats zit, druk je stevig op de knop aan de bovenkant van je inserter. Houd de inserter stevig op je huid gedrukt om het inbrengen te vergemakkelijken. Hierdoor wordt de infusieset in je lichaam geduwd. Trek de infusieset nu in een rechte lijn van je lichaam af zonder hem te verdraaien. Leg de inserter nu even opzij. Zorg ervoor dat je de naald niet aanraakt. Wrijf voorzichtig met de pleister rond de rand van je infusieset om er zeker van te zijn dat hij goed aan je huid plakt. Als het infusieset in dit stadium van de huid loslaat, is het onwaarschijnlijk dat hij het drie volle dagen volhoudt. Als dit het geval is, moet je hem verwijderen en het opnieuw proberen met een nieuwe. Nu moet je je naald weggooien. Vergeet niet om je inserter veilig te bewaren, klaar voor de volgende keer!

#### #3 Stap 3: De pomp voorbereiden

Zet je handset aan. Houd je volledig gevulde insuline cartridge klaar. Houd de pomp vast met de witte onderdelen naar je toe gericht. Houd de insuline cartridge boven de ruimte en breng deze op één lijn, kantel de cartridge om de katheter in de groef van de pompbasis te voeren. Druk voorzichtig op het lipje van de cartridge om te voelen dat deze vastklikt. Duw de insuline cartridge nooit recht naar binnen en oefen er nooit te veel kracht op uit. Dit kan de pomp en de cartridge beschadigen. Wanneer de pomp correct is geplaatst, hoor je 2 piepjes om aan te geven dat de pomp klaar is om aangesloten te worden op de handset. Als alles goed is, zal de achterkant van de insuline cartridge gelijk liggen met de achterkant van de pomp.

Alleen als dit de eerste keer is dat je deze pomp gebruikt, verschijnt er een bericht op je handset om je te laten weten dat je pomp klaar is om te koppelen. Zorg ervoor dat de kleur en het serienummer van je pomp overeenkomen met de pomp die je probeert te koppelen. Als je klaar bent om te koppelen, druk dan op Enter om Koppelen te selecteren. Het koppelingsproces kan een minuut duren. Zodra het koppelen geslaagd is, zal de handset een bevestigingsbericht tonen. De pomp zal drie keer piepen om je te laten weten dat het koppelen gelukt is. Als je je pomp al eerder hebt gebruikt en gekoppeld, zal je handset je vragen om verbinding te maken met je pomp. Druk op Enter om Verbinden te selecteren en je pomp is nu verbonden.

Nu zal de handset vragen of je een nieuwe, volledig gevulde insuline cartridge hebt gebruikt. Als je net je insuline cartridge hebt gevuld, druk dan op Enter om Ja te selecteren.

Het is tijd om je pleisters aan te brengen! Je hebt je pomp en lichaamspleister nodig. Neem je pomppleister en trek de papieren achterkant eraf. Hierdoor wordt de lijm van de pleister zichtbaar. Plak de pomppleister aan de onderkant van je pomp, zodat hij de insuline cartridge bedekt en de zeshoekige vorm naar buiten wijst. Neem nu je lichaamspleister en zonder de papieren achterkant te verwijderen, plak je die op je pomppleister door de zeshoekige vormen samen te drukken. Zorg ervoor dat de lichaamspeister is uitgelijnd met je pomp.

Ondersteun het gewicht van je pomp en klem de connector aan het einde van je katheter in je infusieset. Je weet dat het goed zit als je twee klikken hoort wanneer de rechter- en linkerkant aansluiten. Controleer of de connector goed aansluit op je infuiesset. Je mag geen hobbels of gaten voelen. Houd je pomp vast en verwijder de papieren achterkant van de bovenkant van je pleister. Nu is het tijd om je pomp te plaatsen waar je hem wilt dragen. Wees voorzichtig dat je de katheter niet uitrekt of knikt. Als je de katheter van 30 cm of 15 inch  gebruikt, plaats je pomp dan op een veilige plaats. Als je een nieuw infuiesset gebruikt, moet je de canule eerst vullen. Selecteer de lengte van de canule die je gebruikt en druk op Enter. Druk nogmaals op Enter om Ja te selecteren en het pompen te starten. Je canule wordt nu gevuld. Zodra het vullen is voltooid, zal je handset bevestigen dat het pompen is gestart.

#### #4 Stap 4: Je pomp verwijderen

Als je insuline cartridge leeg is of als je de pomp 3 dagen hebt gebruikt, moet je stoppen en je pomp verwijderen. Je kunt dat doen door naar de statussectie te gaan en op Stoppen met pompen te tikken. Je krijgt een bevestiging.

Daarna kun je je pomp verwijderen. Begin met het wassen van je handen. Knijp voorzichtig in de lipjes aan beide kanten van de connector van de insuline cartridge. Til hem op om hem los te koppelen van het infusieset. Til de pomp van de pleister af. Verwijder vervolgens voorzichtig de pleister van je huid en de pleister van de achterkant van je pomp. Haal je insuline cartridge uit je pomp door aan het lipje te trekken. Verwijder tenslotte je infusieset. Gooi je infusieset, insuline cartridge, lichaams en pomppleisters weg volgens de plaatselijke voorschriften.

Plaats je gebruikte pomp op het oplaadstation. Het duurt ongeveer 2 tot 4 uur om je pomp volledig op te laden.

### 4.6 Do’s & don’ts

Hier zijn enkele belangrijke punten om in gedachten te houden:

- Je moet je insuline cartridge vervangen als deze leeg is of na 3 dagen gebruik. Dit is ook een goed moment om te wisselen tussen je twee pompen om ze op te laden. Het infusieset moet ook minstens elke 3 dagen vervangen worden. Idealiter kun je alles samen doen, maar als het nodig is, kun je de onderdelen apart vervangen. Als je insuline cartridge binnen 3 dagen leeg is, of als de batterij van je pomp leeg is, kun je sneller een aparte vervanging uitvoeren.

- De Kaleido pomp is compatibel met Novorapid en Humalog met een concentratie van 100 U/ml.

- De ampul moet altijd worden gevuld met 200 eenheden insuline.

- Gebruik de insuline cartridges niet opnieuw. Als je dit wel doet, kan je insuline besmet raken, wat kan leiden tot infectie en mogelijk te weinig of geen insulinetoediening.

- Gebruik de lichaams- en pomppleisters niet opnieuw of langer dan drie dagen. Hierdoor kan de kleefkracht verloren gaan, wat ertoe kan leiden dat je pomp losraakt tijdens het gebruik.

- Zorg ervoor dat de achterkant van je pomp schoon en droog is voordat je een pleister aanbrengt. Dit zorgt voor een betere hechting tussen de pleister en de pomp en voorkomt dat je pomp losraakt.

- <span class="mark">Koppel je pompjes niet aan je Kaleido Handset als je van plan bent het systeem te gebruiken als onderdeel van het Diabeloop Systeem.</span>

- Zodra je de pomp hebt geplaatst waar je hem wilt hebben, probeer er dan niet te veel mee te spelen of hem in contact te brengen met water gedurende het eerste uur dat je hem draagt. Zo weet je zeker dat hij goed vastzit.

- Vergeet niet om 2 uur na het inbrengen van een nieuw infusieset je bloedglucosewaarden te controleren. Dit is de enige manier om te controleren of de insuline goed is ingebracht en toegediend. Het is het beste om het infusieset niet vlak voor het slapen gaan te verwisselen.

- <span class="mark">Als je je insulinepomp tijdelijk verwijdert, kun je het beste de beschermkap van je infusieset sluiten. Als je de beschermkap open laat, kan er vuil in de opening komen, wat infecties of afsluitingen kan veroorzaken.</span>

<span class="mark">Dat was het! Nu ben je bekend met het proces van het vervangen van je Kaleido-pomp en infusieset. Wij vonden het zelf heel comfortabel om de pomp te dragen en merkten nauwelijks dat hij er was. Als de canule echter een spier raakt, kan dit ongemak veroorzaken. In dat geval kun je het beste een nieuw infusieset plaatsen. Als je niet zeker bent over de vervangingsstappen, zijn er duidelijke uitlegvideo's beschikbaar op het YouTube-kanaal van Kaleido. Vooral in het begin is het handig om deze video's te gebruiken wanneer je je insulinepatroon en infusieset vervangt.</span>
