<!-- Dutch video to be added -->

## **<u>4. Patch Pomp vervangen</u>**

In dit gedeelte laten we u zien hoe u uw TouchCare Nano Patch Pump vervangt.

In een paar eenvoudige stappen leiden we u door het proces van het vervangen van een TouchCare Nano Pump. We behandelen alles van het aansluiten van de pompbasis op de PDM of EasyPatch app, het vullen van de Reservoir Patch met insuline, het prepareren en het aanbrengen van de pomp op uw lichaam.

### 4.1 Pomp vervangen met de PDM

Als het de eerste keer is dat u de pompbasis gebruikt, moet u deze verbinden met de PDM. Ga naar het hoofdmenu, tik op Instellingen, kies Insulinepomp en tik op Pompbasis toevoegen. U kunt de camera van uw telefoon gebruiken om de QR-code te scannen op de achterkant van de pompbasis of op de doos waarin deze werd geleverd. Of, als u dat liever doet, kunt u het serienummer handmatig invoeren.

<span class="mark">Zodra de pompbasis is aangesloten, is het tijd om hem aan het reservoir vast te maken. Was eerst uw handen met water en zeep en laat ze aan de lucht drogen. Open dan de verpakking van de reservoirpleister en leg de pleister op een schone vlakke ondergrond. Neem de pompbasis en druk deze voorzichtig in de patch in een hoek van 90 graden totdat je een klik hoort. Druk daarna nog een keer in een hoek van 45 graden om er zeker van te zijn dat hij goed vastzit. Je hoort vier piepjes als alles goed is aangesloten.</span>

<span class="mark">Vervolgens is het tijd om de patch te vullen met insuline. Start met het schoonmaken van de bovenkant van je insulineflacon met een alcoholdoekje. Bevestig de naald aan de spuit en trek de zuiger naar beneden om insuline op te nemen. Als je een insuline flacon gebruikt, injecteer dan voordat je insuline gaat opzuigen een hoeveelheid lucht in de flacon die gelijk is aan de hoeveelheid insuline die je van plan bent op te zuigen.  Tik zachtjes op de injectiespuit om de luchtbellen te laten opstijgen, en druk de zuiger dan lichtjes in om de luchtbellen te verwijderen. Steek de naald recht in de vulopening aan de onderkant van de patch. Trek de zuiger een klein stukje terug om eventueel ingesloten lucht te verwijderen, en trek dan de naald terug. Verwijder eventuele resterende luchtbellen uit de spuit, steek dan de naald er weer in en vul de pleister langzaam met insuline. Als je klaar bent, verwijder je de naald en doe je de beschermkap er weer op voordat je de spuit veilig weggooit.</span>

<span class="mark">Nu ben je klaar om de pomp aan te vullen. Zorg ervoor dat de patchpomp op een schoon oppervlak staat en minstens 1 meter verwijderd is van magnetische voorwerpen zoals telefoons of andere pompen. Houd de pomp met één hand vast en druk met de andere hand de naaldknop naar beneden totdat deze halverwege vergrendelt. Tik in de app op Prime. Het primen duurt even en het is belangrijk dat je tijdens het primen het veiligheidsslot niet verwijdert.</span>

<span class="mark">Als de priming klaar is, laat de app zien dat het tijd is om de patch aan te brengen en in te brengen. Kies een schone, vlakke en knijpbare plek op uw lichaam. Breng de patch horizontaal aan op de buik, rug of billen, of verticaal op de bovenarm of dij. Veeg het af met een alcoholdoekje en laat het volledig drogen. Schuif de veiligheidssluiting eraf en trek de zelfklevende voeringen eraf, te beginnen aan de kant met de vulopening voor insuline. Let op dat je nog niet op de naaldknop drukt. Plaats de patch op je huid en druk stevig aan, vooral rond de randen van de lijm en het gebied bij de naald door een paar seconden op het midden van de patch te drukken. Druk dan in één snelle beweging op de naaldknop. Je voelt dat hij vastklikt. Tik in de app op Doorgaan - en dat is het! Je patchpomp is nu actief en klaar om insuline toe te dienen.</span>

Als het tijd is om de patch te verwijderen, begin dan met het deactiveren ervan in de app. Ga naar het hoofdmenu. Selecteer patch en vervolgens deactiveren. Schuif om de patch te deactiveren. Volg de instructies om uw reservoirpatch te verwijderen. Steek de naaldverwijderaar verticaal in het naaldverwijdergaatje en druk verticaal om de infuusnaald uit te werpen. Haal de rand van de pleister voorzichtig van je huid en verwijder de hele patchpomp. We raden je aan om rond de pleister te vegen met alcoholdoekjes of babyolie zodat de pleister gemakkelijk loslaat. Vouw en breek het lipje van de reservoirpatch. Verwijder de pompbasis van de oude reservoirpatch. Gooi de gebruikte reservoirpatch weg volgens de plaatselijke afvalverwerkingsvoorschriften en hergebruik de pompbasis.

### 4.2 Pomp vervangen met de EasyPatch app

<span class="mark">De onderdelen die u nodig hebt om een nieuwe patchpomp te activeren zijn de EasyPatch app, een pompbasis, een verpakte reservoirpatch, een flacon snelwerkende insuline op kamertemperatuur en alcoholdoekjes.</span>

Als het de eerste keer is dat u de pompbasis gebruikt, moet u deze verbinden met de app. Open gewoon de EasyPatch app, ga naar het hoofdmenu, tik op Instellingen, kies Insulinepomp en tik op Pompbasis toevoegen. U kunt de camera van uw telefoon gebruiken om de QR-code te scannen op de achterkant van de pomphouder of op de doos waarin hij werd geleverd. Of, als je dat liever doet, kun je het serienummer handmatig invoeren.

Zodra de pompbasis is aangesloten, is het tijd om hem aan het reservoir vast te maken. Was eerst uw handen met water en zeep en laat ze aan de lucht drogen. Open vervolgens de verpakking van de reservoirpatch en leg de pleister op een schone vlakke ondergrond. Neem de pompbasis en druk deze voorzichtig in de patch in een hoek van 90 graden totdat je een klik hoort. Druk daarna nog een keer in een hoek van 45 graden om er zeker van te zijn dat hij goed vastzit. Je hoort vier piepjes als alles goed is aangesloten.

<span class="mark">Vervolgens is het tijd om de patch te vullen met insuline. Begin met het schoonmaken van de bovenkant van je insuline flacon met een alcoholdoekje. Bevestig de naald aan de spuit en trek de zuiger naar beneden om insuline op te zuigen. Als je een insuline flacon gebruikt, injecteer dan voordat je insuline gaat opzuigen een hoeveelheid lucht in de flacon die gelijk is aan de hoeveelheid insuline die je van plan bent op te zuigen.  Tik zachtjes op de injectiespuit om de luchtbellen te laten opstijgen, en druk de zuiger dan lichtjes in om de luchtbellen te verwijderen. Steek de naald recht in de vulopening aan de onderkant van de patch. Trek de zuiger een klein stukje terug om eventueel ingesloten lucht te verwijderen en trek dan de naald terug. Verwijder eventuele resterende luchtbellen uit de spuit, steek dan de naald er weer in en vul de patch langzaam met insuline. Als je klaar bent, verwijder je de naald en doe je de beschermkap er weer op voordat je de spuit veilig weggooit.</span>

<span class="mark">Nu ben je klaar om de pomp aan te vullen. Zorg ervoor dat de patchpomp op een schoon oppervlak staat en op minstens 1 meter afstand van magnetische voorwerpen zoals telefoons of andere pompen. Houd de pomp met één hand vast en druk met de andere hand de naaldknop omlaag totdat deze halverwege vergrendelt. Tik in de app op Prime. Het primen duurt even en het is belangrijk om de veiligheidssluiting niet te verwijderen tijdens de priming.</span>

<span class="mark">Als de priming klaar is, laat de app u zien dat het tijd is om de patch aan te brengen en in te brengen. Kies een schone, vlakke en knijpbare plek op uw lichaam. Breng de patch horizontaal aan op de buik, rug of billen, of verticaal op de bovenarm of dij. Veeg het af met een alcoholdoekje en laat het volledig drogen. Schuif de veiligheidssluiting eraf en trek de zelfklevende voeringen eraf, te beginnen aan de kant met de vulopening voor insuline. Let op dat je nog niet op de naaldknop drukt. Plaats de patch op je huid en druk stevig aan, vooral rond de randen van de lijm en het gebied bij de naald door een paar seconden op het midden van de patch te drukken. Druk dan in één snelle beweging op de naaldknop. Je voelt dat hij vastklikt. Tik in de app op Doorgaan - en dat is het! Je patchpomp is nu actief en klaar om insuline toe te dienen.</span>

Als het tijd is om de patch te verwijderen, begin dan met het deactiveren in de app. Ga naar het hoofdmenu, kies Insulinetoediening, tik dan op Patch deactiveren en schuif om te bevestigen. Gebruik de naaldverwijderaar door deze recht in het gaatje voor het verwijderen van de naald te steken en naar beneden te drukken. Hierdoor wordt de naald veilig ingetrokken. Haal de rand van de pleister voorzichtig van je huid. Indien nodig kun je alcoholdoekjes of babyolie gebruiken om de pleister te helpen verwijderen. Breek het lipje van de reservoirpatch af, verwijder de pompbasis en bewaar deze voor een volgend gebruik. Gooi de gebruikte patch weg volgens de plaatselijke regels - en je bent klaar!

### 4.3 Do’s & don’ts

Hier zijn enkele belangrijke punten om in gedachten te houden

- Sommige mensen gebruiken een huidbarrière-product of extra medische pleister om het dragen van de patchpomp comfortabeler te maken. Medtrum kan een alternatieve patch leveren voor gebruikers van de 200 eenheden patchpomp die een allergische reactie op de kleeflaag ervaren.

- <span class="mark">De TouchCare Nano Patch-pompen zijn compatibel met Humalog, NovoRapid, Admelog, Apidra, Lyumjev en Fiasp met een concentratie van 100 eenheden per milliliter.</span>

- <span class="mark">De TouchCare Nano Pump heeft een vaste 90-graden stalen canule van 5 mm of 0,2 inch.</span>

- <span class="mark">De 200 eenheden TouchCare Nano pomp kan 200 eenheden insuline bevatten en kan maximaal 3 dagen worden gedragen. Als u binnen 3 dagen meer dan 200 eenheden insuline nodig hebt, is de TouchCare Nano-pomp met 300 eenheden meer geschikt voor u. Het is geruststellend om te weten dat de pomp niet automatisch wordt uitgeschakeld na drie dagen of een vaste periode. Dankzij deze flexibiliteit kunt u een geschikt en rustig moment kiezen voor het verwisselen van de patch.</span>

- <span class="mark">Vergeet niet om 2 uur na het inbrengen van een nieuwe pomp uw bloedglucosewaarden te controleren. Dit is de enige manier om te bevestigen dat de pomp goed is geplaatst en de insuline goed wordt toegediend. Het is het beste om de pomp niet vlak voor het slapen gaan te verwisselen.</span>

- <span class="mark">Inspecteer tijdens het verwisselen van de patch de contactpunten op de pompbasis op verkleuring en maak ze indien nodig schoon met een alcoholdoekje. De pomp is gevoelig voor vocht en vuil en een klein aantal gebruikers heeft melding gemaakt van pompfouten, waarschijnlijk door slecht contact tussen de patch en de pompbasis. Om dit risico tot een minimum te beperken, moet je de pompbasis altijd voorzichtig plaatsen en de contacten bij elke vervanging schoonmaken met een alcoholdoekje.</span>

- <span class="mark">Als je je ooit onzeker voelt, raak dan niet in paniek! Neem de tijd, volg de stappen en neem indien nodig contact op met de klantenservice of je diabetesteam.</span>

<span class="mark">U hebt het geweldig gedaan! Nu bent u bekend met het proces van het vervangen van de TouchCare Nano Pump met de PDM of EasyPatch app.  Geniet ervan en vertrouw op het proces!</span>
