<!-- Dutch video to be added -->

## **<u>4. Vervanging van reservoir & infusieset</u>**

Welkom bij deze les over het vervangen van de cassette en de infusieset met de twiist Pump!

In deze gids nemen we stap voor stap met je door welke opties je hebt voor infusiesets, geven we instructies voor het vervangen van zowel de cassette als het infusieset, en delen we een paar handige tips om je te helpen de beste resultaten te behalen.

### 1) Pompsvervanging met de PDM

De Twiist-pomp werkt met verschillende luer-lock-infusiesets, waaronder Contact Detach, Inset, Quick-set, Silhouette, Comfort en Cleo 90. Momenteel wordt hij alleen geleverd met de Cleo 90-infuusset, die een 6 mm, 90-graden tefloncanule en 61 cm katheter heeft.

Vervang het infusieset om de 2 tot 3 dagen, volgens de richtlijnen van de fabrikant of de instructies van je zorgverlener.

### 2) Benodigdheden

Om de cassette, het infusieset en de insuline te vervangen, verzamel je het volgende: insuline op kamertemperatuur, een Cleo-infusieset met inbrenger, de bijbehorende katheter, een alcoholgaasje, een Skin Tac- of Skin Prep-doekje, een naald en spuit, een nieuwe twiist-cassette, je twiist-pompbasis met een opgeladen batterij, en je telefoon met de twiist-app geopend.

### 3) Cassette- & infusieset vervangen

Als je de pompbase voor het eerst gebruikt, moet je je twiist systeem instellen en je pomp koppelen.

- Maak een account aan op www.twiist.com/register en download de Twiist-app uit de App Store. Wanneer je de app opent, wordt je gevraagd om je CGM en pomp basis te koppelen.

- Plaats een volledig opgeladen batterij in de pompbasis. Het lampje van de oplader wordt groen wanneer hij klaar is. Tik op Pomp koppelen, en selecteer vervolgens het serienummer van je pomp in de lijst. Als het niet verschijnt, houd dan de pompknop vijf seconden ingedrukt totdat je een gereed-piepje hoort, en laat hem dan los. Je kunt de pomp koppelen door een foto te scannen of de pincode handmatig in te voeren.

- Na het koppelen controleert de pomp op software-updates. Volg de instructies op het scherm als er een update beschikbaar is.

Zodra de basis van je pomp is aangesloten, kun je de cassette vervangen. Er zijn vier stappen: cassette vervangen, de katheter vullen, het infusieset plaatsen en de canule vullen.

Voordat je begint, was je je handen met zeep en water en laat ze drogen.

#### #1  Cassette vervangen

- In de twiist-app open je het pompmenu en tik je op Cassette vervangen. De app begeleidt je bij elke stap, te beginnen met het pauzeren van de insulinetoediening.

- Ontkoppel het infusieset van uw lichaam door de connectorarmen naar binnen te knijpen en hem volledig open te schuiven, zodat u het dopje van de katheter losmaakt van de canule-basis.

- Draai de oude cassette en katheter van de pompbasis los door tegen de klok in te draaien. Vervang de batterij in je pompbasis door een volledig opgeladen exemplaar. Bevestig een nieuwe lege cassette door de ribbels op de pompuitstulping en de bovenkant van de cassette op elkaar uit te lijnen. Druk omlaag en draai de pomp met de klok mee totdat de ribbel is uitgelijnd met de slang.

- Wacht tot de zelftest is voltooid. Tik vervolgens op Cassette scannen, plaats de QR-code van de cassette in het groene vak en tik op OK.

#### #2 De buis vullen

- Selecteer je Cassette-vulvolume. Het Twiist-systeem onthoudt je vorige instelling. Kies een volume tussen 100 en 300 eenheden, genoeg voor twee tot drie dagen, en tik vervolgens op Volgende.

- Reinig de bovenkant van het insulineflesje met een alcoholdoekje. Open een nieuwe spuit en naald, bevestig ze stevig, en trek lucht in de spuit op gelijk aan het opzuigvolume. Steek de naald in het flesje en spuit de lucht erin. Houd de spuit op zijn plek, draai het flesje ondersteboven en trek de zuiger langzaam terug om insuline op te zuigen tot het gekozen opzuigvolume. Tik tegen de spuit om luchtbelletjes te verwijderen, en trek daarna de naald eruit.

- Open nieuw kathetermateriaal en bevestig het aan de cassette door de luerconnectoren in elkaar te draaien.

- Breng de naald voorzichtig in de vulopening van de cassette en druk de zuiger omlaag om de cassette te vullen. Houd de zuiger ingedrukt terwijl u de naald verwijdert. Als u weerstand voelt, verwijder de naald en breng deze voorzichtig opnieuw in. Gooi de spuit en naald weg in een naaldencontainer en tik vervolgens op Volgende.

- Tik in de Twiist-app op Start primen. De pomp maakt primingsgeluiden terwijl de insuline door het slangetje stroomt. Let op druppels aan het uiteinde van het slangetje—dit bevestigt dat het primen klaar is. Tik op Stop primen, bevestig met Ja, of tik op Nee om de stap te herhalen.

#### #3 Plaatsing van de infusieset

Nu ben je klaar om het Cleo-infuusset aan te brengen.

Kies een inbrengplaats waar je normaal gesproken insuline injecteert en waar de pomp en de CGM aan dezelfde kant van je lichaam kunnen blijven zitten. Wissel regelmatig van plaats om een goede opname te behouden.

Bij het kiezen van een infusieplaats:

- Vermijd plekken waar de infusieplaats kan worden afgekneld, zoals bij de tailleband, riemlijn of waar het lichaam van nature buigt.

- Vermijd het gebied van 5 cm rondom je navel.

- Houd de infusieplaats minimaal 2,5 cm van je CGM.

- Plaats de infusieplaats niet op littekens, moedervlekken, striae en tatoeages.

- Vermijd beschadigde huid, snijwonden en schaafwonden.

- Houd de infusieplaats minimaal 2 tot 5 cm van je vorige infusieplaats.

Veeg de huid af met Skin Tac voor een betere hechting. Draai de dop van de inserter af en controleer de pleister en de inbrengnaald.

Druk de inserter ongeveer 20 seconden stevig op de plek. Verwijder hem recht omhoog of met een rollende beweging.

Druk om de pleister goed vast te zetten. Knijp de zijarmen van de connector naar binnen en schuif open. Bevestig de site-connector zodat de katheter in de gewenste richting wijst. Duw door tot je een klik hoort. Controleer of de naald is teruggetrokken, plaats de dop terug en gooi de materialen op de juiste manier weg.

In de Twiist-app bevestig je het Vulvolume van de canule en het Vulvolume van de cassette, en tik je daarna op Gereed. Tik op Start Basaal om de insulineafgifte te starten. De pomp speelt het geluid "Afgifte" af wanneer de basale afgifte begint.

Je hebt nu met succes de cassette en het infusieset vervangen.

#### #4 Canule vullen

De canule van het infusieset wordt normaal gesproken gevuld tijdens het verwisselen van de cassette. Als je je infusieplaats afzonderlijk vervangt, moet je de canule handmatig vullen.

Voor het 6 mm Cleo-infusieset vult u met 0,2 eenheden insuline.

- Open in de Twiist-app het Pomp-menu en tik op Canule vullen.

- Selecteer Vulvolume canule om dit indien nodig aan te passen,

- Tik daarna op Canule vullen en Bevestigen om de insuline toe te dienen.

### 3) Do's & don'ts

- Vervang je infusieset elke 2 tot 3 dagen. De app herinnert je er niet aan, dus houd dit zelf bij.

- Controleer je bloedglucose 1 tot 2 uur nadat je een nieuwe plaats hebt ingebracht, om te bevestigen dat de insuline goed wordt toegediend.

- De cassette kan tot 3 dagen gebruikt worden en kan los van de infusieset vervangen worden.

- Controleer de katheter regelmatig op luchtbellen. Als die aanwezig zijn, vervang dan de cassette.

- Sommige gebruikers melden minder cassette-uitval wanneer ze de cassette dragen met de slang naar beneden gericht, om lucht in de slang te voorkomen. Anderen stellen de clip af om deze positie makkelijker te maken.

- Voor succes met de infusieplek:

- Wissel van plek om irritatie of littekenvorming te voorkomen.

- Vermijd contact met lotions, zonnebrandcrème of insecten-werend middel; dit kan plastic onderdelen beschadigen.

- Veel gebruikers merken dat Skin Tac of Skin Prep beter werkt dan alcoholdoekjes voor de hechting.

- Als het Cleo-infusieset aan de applicator blijft plakken, maak dan de afdichting los bij het kleine puntje of gebruik een vork om de set vast te houden terwijl je de inbrenger terugtrekt.

- Koppelingsherinneringen:

- Het koppelen van een pomp en een iPhone vereist wifi of een mobiele dataverbinding.

- De Twiist-app kan maar met één pomp tegelijk verbinding maken.

- Om een nieuwe pomp te koppelen, ga je naar Instellingen, Apparaten configureren en vervolgens Pomp verwijderen voordat je de nieuwe toevoegt.

Het is je gelukt! Je weet nu hoe je de cassette en het infusieset van de twiist-pomp van begin tot eind vervangt. Met wat oefening wordt dit proces vanzelfsprekend en kun je het snel en vol vertrouwen uitvoeren. Onthoud: als je vastloopt, staan je twiist-gebruikershandleiding, de klantenservice en je diabetesteam altijd klaar om te helpen.
