
<!doctype html>
<html lang="nl" class="no-js">
  <head>
    
      <meta charset="utf-8">
      <meta name="viewport" content="width=device-width,initial-scale=1">
      
        <meta name="description" content="Open diabetes technologie educatie — peer-reviewed">
      
      
      
        <link rel="canonical" href="https://diabetotech.github.io/docs/nl/pumps/tandem-tslim-x2/2-how-the-tandem-t-slim-x2-insulin-pump-works/">
      
      
        <link rel="prev" href="../1-introduction/">
      
      
        <link rel="next" href="../3-insulin-setup/">
      
      
        
          <link rel="alternate" href="https://diabetotech.github.io/docs/en/" hreflang="en">
        
          <link rel="alternate" href="https://diabetotech.github.io/docs/nl/" hreflang="nl">
        
          <link rel="alternate" href="https://diabetotech.github.io/docs/es/" hreflang="es">
        
          <link rel="alternate" href="https://diabetotech.github.io/docs/fr/" hreflang="fr">
        
          <link rel="alternate" href="https://diabetotech.github.io/docs/de/" hreflang="de">
        
      
      
      <link rel="icon" href="../../../assets/logo.png">
      <meta name="generator" content="mkdocs-1.6.1, mkdocs-material-9.7.6">
    
    
      
        <title>2. How the Tandem t:slim X2 insulin pump works (6.5 min) - Diabetotech — Nederlands</title>
      
    
    
      <link rel="stylesheet" href="../../../assets/stylesheets/main.484c7ddc.min.css">
      
        
        <link rel="stylesheet" href="../../../assets/stylesheets/palette.ab4e12ef.min.css">
      
      


    
    
      
    
    
      
        
        
        <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
        <link rel="stylesheet" href="https://fonts.googleapis.com/css?family=Roboto:300,300i,400,400i,700,700i%7CRoboto+Mono:400,400i,700,700i&display=fallback">
        <style>:root{--md-text-font:"Roboto";--md-code-font:"Roboto Mono"}</style>
      
    
    
      <link rel="stylesheet" href="../../../stylesheets/extra.css">
    
    <script>__md_scope=new URL("../../..",location),__md_hash=e=>[...e].reduce(((e,_)=>(e<<5)-e+_.charCodeAt(0)),0),__md_get=(e,_=localStorage,t=__md_scope)=>JSON.parse(_.getItem(t.pathname+"."+e)),__md_set=(e,_,t=localStorage,a=__md_scope)=>{try{t.setItem(a.pathname+"."+e,JSON.stringify(_))}catch(e){}}</script>
    
      
  


  
  

<script id="__analytics">function __md_analytics(){function e(){dataLayer.push(arguments)}window.dataLayer=window.dataLayer||[],e("js",new Date),e("config","G-6Z9ZYHEYTC"),document.addEventListener("DOMContentLoaded",(function(){document.forms.search&&document.forms.search.query.addEventListener("blur",(function(){this.value&&e("event","search",{search_term:this.value})}));document$.subscribe((function(){var t=document.forms.feedback;if(void 0!==t)for(var a of t.querySelectorAll("[type=submit]"))a.addEventListener("click",(function(a){a.preventDefault();var n=document.location.pathname,d=this.getAttribute("data-md-value");e("event","feedback",{page:n,data:d}),t.firstElementChild.disabled=!0;var r=t.querySelector(".md-feedback__note [data-md-value='"+d+"']");r&&(r.hidden=!1)})),t.hidden=!1})),location$.subscribe((function(t){e("config","G-6Z9ZYHEYTC",{page_path:t.pathname})}))}));var t=document.createElement("script");t.async=!0,t.src="https://www.googletagmanager.com/gtag/js?id=G-6Z9ZYHEYTC",document.getElementById("__analytics").insertAdjacentElement("afterEnd",t)}</script>
  
    <script>"undefined"!=typeof __md_analytics&&__md_analytics()</script>
  

    
    
  </head>
  
  
    
    
      
    
    
    
    
    <body dir="ltr" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom">
  
    
    <input class="md-toggle" data-md-toggle="drawer" type="checkbox" id="__drawer" autocomplete="off">
    <input class="md-toggle" data-md-toggle="search" type="checkbox" id="__search" autocomplete="off">
    <label class="md-overlay" for="__drawer"></label>
    <div data-md-component="skip">
      
        
        <a href="#2-hoe-de-tandem-tslim-x2-insulinepomp-werkt" class="md-skip">
          Ga naar inhoud
        </a>
      
    </div>
    <div data-md-component="announce">
      
    </div>
    
    
      

<header class="md-header" data-md-component="header">
  <nav class="md-header__inner md-grid" aria-label="Header">
    <a href="../../.." title="Diabetotech — Nederlands" class="md-header__button md-logo" aria-label="Diabetotech — Nederlands" data-md-component="logo">
      
  <img src="../../../assets/logo.png" alt="logo">

    </a>
    <label class="md-header__button md-icon" for="__drawer">
      
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M3 6h18v2H3zm0 5h18v2H3zm0 5h18v2H3z"/></svg>
    </label>
    <div class="md-header__title" data-md-component="header-title">
      <div class="md-header__ellipsis">
        <div class="md-header__topic">
          <span class="md-ellipsis">
            Diabetotech — Nederlands
          </span>
        </div>
        <div class="md-header__topic" data-md-component="header-topic">
          <span class="md-ellipsis">
            
              2. How the Tandem t:slim X2 insulin pump works (6.5 min)
            
          </span>
        </div>
      </div>
    </div>
    
      
        <form class="md-header__option" data-md-component="palette">
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="default" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Schakel naar donkere modus"  type="radio" name="__palette" id="__palette_0">
    
      <label class="md-header__button md-icon" title="Schakel naar donkere modus" for="__palette_1" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 8a4 4 0 0 0-4 4 4 4 0 0 0 4 4 4 4 0 0 0 4-4 4 4 0 0 0-4-4m0 10a6 6 0 0 1-6-6 6 6 0 0 1 6-6 6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
    
    
    
    <input class="md-option" data-md-color-media="" data-md-color-scheme="slate" data-md-color-primary="custom" data-md-color-accent="custom"  aria-label="Schakel naar lichte modus"  type="radio" name="__palette" id="__palette_1">
    
      <label class="md-header__button md-icon" title="Schakel naar lichte modus" for="__palette_0" hidden>
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M12 18c-.89 0-1.74-.2-2.5-.55C11.56 16.5 13 14.42 13 12s-1.44-4.5-3.5-5.45C10.26 6.2 11.11 6 12 6a6 6 0 0 1 6 6 6 6 0 0 1-6 6m8-9.31V4h-4.69L12 .69 8.69 4H4v4.69L.69 12 4 15.31V20h4.69L12 23.31 15.31 20H20v-4.69L23.31 12z"/></svg>
      </label>
    
  
</form>
      
    
    
      <script>var palette=__md_get("__palette");if(palette&&palette.color){if("(prefers-color-scheme)"===palette.color.media){var media=matchMedia("(prefers-color-scheme: light)"),input=document.querySelector(media.matches?"[data-md-color-media='(prefers-color-scheme: light)']":"[data-md-color-media='(prefers-color-scheme: dark)']");palette.color.media=input.getAttribute("data-md-color-media"),palette.color.scheme=input.getAttribute("data-md-color-scheme"),palette.color.primary=input.getAttribute("data-md-color-primary"),palette.color.accent=input.getAttribute("data-md-color-accent")}for(var[key,value]of Object.entries(palette.color))document.body.setAttribute("data-md-color-"+key,value)}</script>
    
    
      <div class="md-header__option">
  <div class="md-select">
    
    <button class="md-header__button md-icon" aria-label="Selecteer taal">
      <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="m12.87 15.07-2.54-2.51.03-.03A17.5 17.5 0 0 0 14.07 6H17V4h-7V2H8v2H1v2h11.17C11.5 7.92 10.44 9.75 9 11.35 8.07 10.32 7.3 9.19 6.69 8h-2c.73 1.63 1.73 3.17 2.98 4.56l-5.09 5.02L4 19l5-5 3.11 3.11zM18.5 10h-2L12 22h2l1.12-3h4.75L21 22h2zm-2.62 7 1.62-4.33L19.12 17z"/></svg>
    </button>
    <div class="md-select__inner">
      <ul class="md-select__list">
        
          <li class="md-select__item">
            <a href="https://diabetotech.github.io/docs/en/" hreflang="en" class="md-select__link">
              English
            </a>
          </li>
        
          <li class="md-select__item">
            <a href="https://diabetotech.github.io/docs/nl/" hreflang="nl" class="md-select__link">
              Nederlands
            </a>
          </li>
        
          <li class="md-select__item">
            <a href="https://diabetotech.github.io/docs/es/" hreflang="es" class="md-select__link">
              Español
            </a>
          </li>
        
          <li class="md-select__item">
            <a href="https://diabetotech.github.io/docs/fr/" hreflang="fr" class="md-select__link">
              Français
            </a>
          </li>
        
          <li class="md-select__item">
            <a href="https://diabetotech.github.io/docs/de/" hreflang="de" class="md-select__link">
              Deutsch
            </a>
          </li>
        
      </ul>
    </div>
  </div>
</div>
    
    
      
      
        <label class="md-header__button md-icon" for="__search">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        </label>
        <div class="md-search" data-md-component="search" role="dialog">
  <label class="md-search__overlay" for="__search"></label>
  <div class="md-search__inner" role="search">
    <form class="md-search__form" name="search">
      <input type="text" class="md-search__input" name="query" aria-label="Zoeken" placeholder="Zoeken" autocapitalize="off" autocorrect="off" autocomplete="off" spellcheck="false" data-md-component="search-query" required>
      <label class="md-search__icon md-icon" for="__search">
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M9.5 3A6.5 6.5 0 0 1 16 9.5c0 1.61-.59 3.09-1.56 4.23l.27.27h.79l5 5-1.5 1.5-5-5v-.79l-.27-.27A6.52 6.52 0 0 1 9.5 16 6.5 6.5 0 0 1 3 9.5 6.5 6.5 0 0 1 9.5 3m0 2C7 5 5 7 5 9.5S7 14 9.5 14 14 12 14 9.5 12 5 9.5 5"/></svg>
        
        <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M20 11v2H8l5.5 5.5-1.42 1.42L4.16 12l7.92-7.92L13.5 5.5 8 11z"/></svg>
      </label>
      <nav class="md-search__options" aria-label="Zoeken">
        
        <button type="reset" class="md-search__icon md-icon" title="Leegmaken" aria-label="Leegmaken" tabindex="-1">
          
          <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M19 6.41 17.59 5 12 10.59 6.41 5 5 6.41 10.59 12 5 17.59 6.41 19 12 13.41 17.59 19 19 17.59 13.41 12z"/></svg>
        </button>
      </nav>
      
        <div class="md-search__suggest" data-md-component="search-suggest"></div>
      
    </form>
    <div class="md-search__output">
      <div class="md-search__scrollwrap" tabindex="0" data-md-scrollfix>
        <div class="md-search-result" data-md-component="search-result">
          <div class="md-search-result__meta">
            Zoeken initialiseren
          </div>
          <ol class="md-search-result__list" role="presentation"></ol>
        </div>
      </div>
    </div>
  </div>
</div>
      
    
    
  </nav>
  
</header>
    
    <div class="md-container" data-md-component="container">
      
      
        
          
            
<nav class="md-tabs" aria-label="Tabs" data-md-component="tabs">
  <div class="md-grid">
    <ul class="md-tabs__list">
      
        
  
  
  
  
    <li class="md-tabs__item">
      <a href="../../.." class="md-tabs__link">
        
  
  
    
  
  Home

      </a>
    </li>
  

      
        
  
  
  
  
    
    
      
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../cgm/glucose-sensors/" class="md-tabs__link">
          
  
  
  CGM / CKM

        </a>
      </li>
    
  

    
  

      
        
  
  
  
    
  
  
    
    
      
  
  
  
    
  
  
    
    
      <li class="md-tabs__item md-tabs__item--active">
        <a href="../../insulin-pumps-the-master-module/" class="md-tabs__link">
          
  
  
  Insulinepompen

        </a>
      </li>
    
  

    
  

      
        
  
  
  
  
    
    
      
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../aid/aid-systems/" class="md-tabs__link">
          
  
  
  Closed-loop systemen

        </a>
      </li>
    
  

    
  

      
        
  
  
  
  
    
    
      
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../pens/smart-mdi-inpen-module/" class="md-tabs__link">
          
  
  
  Slimme insulinepen

        </a>
      </li>
    
  

    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../learning-plans/index.md" class="md-tabs__link">
          
  
  
  Leerplannen

        </a>
      </li>
    
  

      
        
  
  
  
  
    
    
      <li class="md-tabs__item">
        <a href="../../../contribute/index.md" class="md-tabs__link">
          
  
  
  Contribute

        </a>
      </li>
    
  

      
    </ul>
  </div>
</nav>
          
        
      
      <main class="md-main" data-md-component="main">
        <div class="md-main__inner md-grid">
          
            
              
              <div class="md-sidebar md-sidebar--primary" data-md-component="sidebar" data-md-type="navigation" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    


  


<nav class="md-nav md-nav--primary md-nav--lifted" aria-label="Navigatie" data-md-level="0">
  <label class="md-nav__title" for="__drawer">
    <a href="../../.." title="Diabetotech — Nederlands" class="md-nav__button md-logo" aria-label="Diabetotech — Nederlands" data-md-component="logo">
      
  <img src="../../../assets/logo.png" alt="logo">

    </a>
    Diabetotech — Nederlands
  </label>
  
  <ul class="md-nav__list" data-md-scrollfix>
    
      
      
  
  
  
  
    <li class="md-nav__item">
      <a href="../../.." class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Home
  

    
  </span>
  
  

      </a>
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2" >
        
          
          <label class="md-nav__link" for="__nav_2" id="__nav_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    CGM / CKM
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    CGM / CKM
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_1" >
        
          
          <label class="md-nav__link" for="__nav_2_1" id="__nav_2_1_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Glucose Sensoren (Master Module)
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Glucose Sensoren (Master Module)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/glucose-sensors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/glucose-sensors/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/glucose-sensors/2-comparison-of-different-sensors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Comparison of different sensors (9.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/glucose-sensors/3-reliability-of-glucose-sensors/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Reliability of glucose sensors (9 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/glucose-sensors/4-effective-sensor-site-management/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Effective sensor site management (9.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/glucose-sensors/5-interpreting-sensor-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Interpreting sensor reports (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/glucose-sensors/6-expert-insights/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Expert insights
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_2" >
        
          
          <label class="md-nav__link" for="__nav_2_2" id="__nav_2_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Accu-Chek Smartguide
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Accu-Chek Smartguide
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/accu-chek-smartguide-cgm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/accu-chek-smartguide-cgm/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/accu-chek-smartguide-cgm/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/accu-chek-smartguide-cgm/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (12.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/accu-chek-smartguide-cgm/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (12.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/accu-chek-smartguide-cgm/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/accu-chek-smartguide-cgm/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/accu-chek-smartguide-cgm/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_3" >
        
          
          <label class="md-nav__link" for="__nav_2_3" id="__nav_2_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Anytime CT3 / AT4
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Anytime CT3 / AT4
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/anytime-ct3-at4/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/anytime-ct3-at4/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/anytime-ct3-at4/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/anytime-ct3-at4/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/anytime-ct3-at4/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/anytime-ct3-at4/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/anytime-ct3-at4/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/anytime-ct3-at4/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_4" >
        
          
          <label class="md-nav__link" for="__nav_2_4" id="__nav_2_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    CareSens Air
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    CareSens Air
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/caresens-air/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/caresens-air/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/caresens-air/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/caresens-air/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (8.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/caresens-air/4-setting-alerts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alerts (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/caresens-air/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (10.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/caresens-air/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/caresens-air/7-conclusion/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Conclusion (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_5" >
        
          
          <label class="md-nav__link" for="__nav_2_5" id="__nav_2_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Dexcom G6
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Dexcom G6
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g6/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g6/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g6/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g6/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g6/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g6/5-data-sharing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Data sharing (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g6/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g6/7-case-report.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_6" >
        
          
          <label class="md-nav__link" for="__nav_2_6" id="__nav_2_6_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Dexcom G7
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Dexcom G7
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g7/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g7/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g7/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g7/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (11.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g7/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g7/5-data-sharing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Data sharing (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g7/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-g7/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_7" >
        
          
          <label class="md-nav__link" for="__nav_2_7" id="__nav_2_7_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Dexcom ONE+
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Dexcom ONE+
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-one-plus/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-one-plus/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-one-plus/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-one-plus/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-one-plus/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-one-plus/5-data-sharing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Data sharing
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-one-plus/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/dexcom-one-plus/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_8" >
        
          
          <label class="md-nav__link" for="__nav_2_8" id="__nav_2_8_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Eversense 365
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    Eversense 365
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/eversense-365/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/eversense-365/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/eversense-365/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (10.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/eversense-365/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (14 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/eversense-365/4-setting-alerts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alerts (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/eversense-365/5-data-sharing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Data sharing (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/eversense-365/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/eversense-365/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_9" >
        
          
          <label class="md-nav__link" for="__nav_2_9" id="__nav_2_9_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    FreeStyle Libre 2 (Plus)
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    FreeStyle Libre 2 (Plus)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-2/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-2/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-2/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-2/3-starting-and-scanning-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting and scanning the sensor (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-2/4-setting-alarms.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-2/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-2/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-2/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_10" >
        
          
          <label class="md-nav__link" for="__nav_2_10" id="__nav_2_10_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    FreeStyle Libre 3 (Plus)
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    FreeStyle Libre 3 (Plus)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-3/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-3/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-3/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-3/3-starting-and-scanning-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting and scanning the sensor (13.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-3/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-3/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-3/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (9 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/freestyle-libre-3/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_11" >
        
          
          <label class="md-nav__link" for="__nav_2_11" id="__nav_2_11_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Guardian 4
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Guardian 4
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/guardian-4/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/guardian-4/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/guardian-4/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/guardian-4/3-starting-the-sensor.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/guardian-4/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/guardian-4/5-data-sharing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Data sharing (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/guardian-4/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/guardian-4/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case Report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_12" >
        
          
          <label class="md-nav__link" for="__nav_2_12" id="__nav_2_12_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    iCan i6
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    iCan i6
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/ican-i6-cgm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/ican-i6-cgm/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/ican-i6-cgm/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/ican-i6-cgm/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/ican-i6-cgm/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/ican-i6-cgm/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (6.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/ican-i6-cgm/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/ican-i6-cgm/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_13" >
        
          
          <label class="md-nav__link" for="__nav_2_13" id="__nav_2_13_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Instinct CGM
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    Instinct CGM
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/instinct-cgm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/instinct-cgm/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/instinct-cgm/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/instinct-cgm/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/instinct-cgm/4-setting-alerts/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alerts (9 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/instinct-cgm/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/instinct-cgm/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/instinct-cgm/7-conclusion/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Conclusion (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_14" >
        
          
          <label class="md-nav__link" for="__nav_2_14" id="__nav_2_14_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    LinX CGM
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    LinX CGM
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/linx-cgm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/linx-cgm/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/linx-cgm/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/linx-cgm/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/linx-cgm/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/linx-cgm/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/linx-cgm/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/linx-cgm/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_15" >
        
          
          <label class="md-nav__link" for="__nav_2_15" id="__nav_2_15_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Sibionics GS3
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_15_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_15">
            <span class="md-nav__icon md-icon"></span>
            
  
    Sibionics GS3
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/sibionics-gs3-cgm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/sibionics-gs3-cgm/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/sibionics-gs3-cgm/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/sibionics-gs3-cgm/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/sibionics-gs3-cgm/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/sibionics-gs3-cgm/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/sibionics-gs3-cgm/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/sibionics-gs3-cgm/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_16" >
        
          
          <label class="md-nav__link" for="__nav_2_16" id="__nav_2_16_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Simplera
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_16_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_16">
            <span class="md-nav__icon md-icon"></span>
            
  
    Simplera
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/simplera/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/simplera/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/simplera/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/simplera/3-starting-the-sensor.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/simplera/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/simplera/5-data-sharing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Data sharing (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/simplera/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/simplera/7-case-report.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_17" >
        
          
          <label class="md-nav__link" for="__nav_2_17" id="__nav_2_17_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Syai Ultra
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_17_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_17">
            <span class="md-nav__icon md-icon"></span>
            
  
    Syai Ultra
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/syai-ultra-cgms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/syai-ultra-cgms/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/syai-ultra-cgms/2-placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the sensor (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/syai-ultra-cgms/3-starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the sensor (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/syai-ultra-cgms/4-setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting alarms (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/syai-ultra-cgms/5-sharing-data/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Sharing data (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/syai-ultra-cgms/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting other devices (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/syai-ultra-cgms/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_2_18" >
        
          
          <label class="md-nav__link" for="__nav_2_18" id="__nav_2_18_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    TouchCare Nano CGM
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_2_18_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_2_18">
            <span class="md-nav__icon md-icon"></span>
            
  
    TouchCare Nano CGM
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/touchcare-nano-cgm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/touchcare-nano-cgm/introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/touchcare-nano-cgm/placing-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Placing the Sensor (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/touchcare-nano-cgm/starting-the-sensor/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Starting the Sensor (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/touchcare-nano-cgm/setting-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Setting Alarms (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/touchcare-nano-cgm/data-sharing/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Data Sharing (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/touchcare-nano-cgm/6-connecting-other-devices/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Connecting Other Devices (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../cgm/touchcare-nano-cgm/conclusion/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Conclusion (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
    
  
  
  
    
    
    
    
      
        
        
      
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--section md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3" checked>
        
          
          <label class="md-nav__link" for="__nav_3" id="__nav_3_label" tabindex="">
            
  
  
  <span class="md-ellipsis">
    
  
    Insulinepompen
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_3_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Insulinepompen
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_1" >
        
          
          <label class="md-nav__link" for="__nav_3_1" id="__nav_3_1_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Insulin Pumps (Master Module)
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Insulin Pumps (Master Module)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../insulin-pumps-the-master-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../insulin-pumps-the-master-module/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../insulin-pumps-the-master-module/2-comparison-of-different-insulin-pumps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Comparison of different insulin pumps (8 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../insulin-pumps-the-master-module/3-insulin-settings/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin settings (13 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../insulin-pumps-the-master-module/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (8.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../insulin-pumps-the-master-module/5-pump-alarms.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../insulin-pumps-the-master-module/6-case-story/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case story (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_2" >
        
          
          <label class="md-nav__link" for="__nav_3_2" id="__nav_3_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Accu-Chek Insight
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    Accu-Chek Insight
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../accu-chek-insight/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../accu-chek-insight/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../accu-chek-insight/2-how-the-accu-chek-insight-insulin-pump-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. How the Accu-Chek Insight insulin pump works (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../accu-chek-insight/3-insulin-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin setup (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../accu-chek-insight/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../accu-chek-insight/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../accu-chek-insight/6-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_3" >
        
          
          <label class="md-nav__link" for="__nav_3_3" id="__nav_3_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    DANA-i Pump
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    DANA-i Pump
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dana-i-pump/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dana-i-pump/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dana-i-pump/2-pump-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Pump operation (8.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dana-i-pump/3-programming-the-pump/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Programming the pump (14.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dana-i-pump/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (14.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dana-i-pump/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../dana-i-pump/6-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_4" >
        
          
          <label class="md-nav__link" for="__nav_3_4" id="__nav_3_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Equil Pump
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Equil Pump
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../equil-pump/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../equil-pump/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../equil-pump/2-pump-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Pump operation (22 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../equil-pump/3-programming-insulin-delivery-settings/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Programming insulin delivery settings (18 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../equil-pump/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (8 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../equil-pump/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../equil-pump/6-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_5" >
        
          
          <label class="md-nav__link" for="__nav_3_5" id="__nav_3_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    iLet Device
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    iLet Device
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../ilet-device/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../ilet-device/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../ilet-device/2-how-the-ilet-device-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. How the iLet Device works (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../ilet-device/3-insulin-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin setup (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../ilet-device/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (13.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../ilet-device/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../ilet-device/6-case-report-virtual-pump-challenge/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report & virtual pump challenge (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_6" >
        
          
          <label class="md-nav__link" for="__nav_3_6" id="__nav_3_6_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Kaleido Pump
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Kaleido Pump
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../kaleido-ip/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../kaleido-ip/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../kaleido-ip/2-pump-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Pump Operation (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../kaleido-ip/3-insulin-setup.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin setup (8 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../kaleido-ip/4-replacing-the-insulin-reservoir-and-infusion-set/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Replacing the insulin reservoir and infusion set (13.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../kaleido-ip/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../kaleido-ip/6-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_7" >
        
          
          <label class="md-nav__link" for="__nav_3_7" id="__nav_3_7_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Touchcare Nano Pump
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Touchcare Nano Pump
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../medtrum-nano-insulin-pump/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../medtrum-nano-insulin-pump/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../medtrum-nano-insulin-pump/2-pump-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Pump Operation (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../medtrum-nano-insulin-pump/3-insulin-set-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin set-up (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../medtrum-nano-insulin-pump/4-patch-pump-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Patch Pump replacement (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../medtrum-nano-insulin-pump/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../medtrum-nano-insulin-pump/6-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_8" >
        
          
          <label class="md-nav__link" for="__nav_3_8" id="__nav_3_8_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    MiniMed 780G
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    MiniMed 780G
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../minimed-780g-insulin-pump/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../minimed-780g-insulin-pump/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../minimed-780g-insulin-pump/2-how-the-minimed-780g-insulin-pump-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. How the MiniMed 780G insulin pump works (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../minimed-780g-insulin-pump/3-insulin-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin setup (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../minimed-780g-insulin-pump/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (6.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../minimed-780g-insulin-pump/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../minimed-780g-insulin-pump/6-case-report-virtual-pump-challenge/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report & virtual pump challenge (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_9" >
        
          
          <label class="md-nav__link" for="__nav_3_9" id="__nav_3_9_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    mylife YpsoPump
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    mylife YpsoPump
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../mylife-ypsopump/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../mylife-ypsopump/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../mylife-ypsopump/2-how-the-mylife-ypsopump-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. How the mylife YpsoPump works (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../mylife-ypsopump/3-insulin-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin setup (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../mylife-ypsopump/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (8 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../mylife-ypsopump/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../mylife-ypsopump/6-case-report-virtual-pump-challenge/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report & virtual pump challenge (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_10" >
        
          
          <label class="md-nav__link" for="__nav_3_10" id="__nav_3_10_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Omnipod DASH
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Omnipod DASH
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../omnipod-dash/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../omnipod-dash/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../omnipod-dash/2-pump-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Pump Operation (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../omnipod-dash/3-insulin-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin setup (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../omnipod-dash/4-replacing-the-pod/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Replacing the Pod (6.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../omnipod-dash/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../omnipod-dash/6-case-report-virtual-pump-challenge/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report & virtual pump challenge (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
    
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--active md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_11" checked>
        
          
          <label class="md-nav__link" for="__nav_3_11" id="__nav_3_11_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Tandem t:slim X2
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_11_label" aria-expanded="true">
          <label class="md-nav__title" for="__nav_3_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tandem t:slim X2
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
    
  
  
  
    <li class="md-nav__item md-nav__item--active">
      
      <input class="md-nav__toggle md-toggle" type="checkbox" id="__toc">
      
      
      
        <label class="md-nav__link md-nav__link--active" for="__toc">
          
  
  
  <span class="md-ellipsis">
    
  
    2. How the Tandem t:slim X2 insulin pump works (6.5 min)
  

    
  </span>
  
  

          <span class="md-nav__icon md-icon"></span>
        </label>
      
      <a href="./" class="md-nav__link md-nav__link--active">
        
  
  
  <span class="md-ellipsis">
    
  
    2. How the Tandem t:slim X2 insulin pump works (6.5 min)
  

    
  </span>
  
  

      </a>
      
        

<nav class="md-nav md-nav--secondary" aria-label="Inhoudsopgave">
  
  
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Inhoudsopgave
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#2-hoe-de-tandem-tslim-x2-insulinepomp-werkt" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Hoe de Tandem t:slim X2 insulinepomp werkt
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="2. Hoe de Tandem t:slim X2 insulinepomp werkt">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#21-onderdelen-en-knoppen-op-de-pomp" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.1 Onderdelen en knoppen op de pomp
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#22-de-pomp-opladen" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.2 De pomp opladen
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#23-de-pomp-ontgrendelen" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.3 De pomp ontgrendelen
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#24-beginscherm-en-pompmenu" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.4 Beginscherm en pompmenu
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#25-dos-donts" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.5 Do’s &amp; don’ts
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../3-insulin-setup/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin setup (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../6-case-report-virtual-pump-challenge/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report & virtual pump challenge (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_12" >
        
          
          <label class="md-nav__link" for="__nav_3_12" id="__nav_3_12_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Tandem Mobi
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tandem Mobi
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../tandem-mobi-insulin-pump/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../tandem-mobi-insulin-pump/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../tandem-mobi-insulin-pump/2-pump-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Pump operation (9.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../tandem-mobi-insulin-pump/3-insulin-setup.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin setup (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../tandem-mobi-insulin-pump/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../tandem-mobi-insulin-pump/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../tandem-mobi-insulin-pump/6-case-report-virtual-pump-challenge/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report & virtual pump challenge (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_3_13" >
        
          
          <label class="md-nav__link" for="__nav_3_13" id="__nav_3_13_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    twiist Insulin Pump
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_3_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_3_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    twiist Insulin Pump
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../twiist-insulin-pump/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../twiist-insulin-pump/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../twiist-insulin-pump/2-pump-operation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Pump Operation (10.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../twiist-insulin-pump/3-insulin-set-up/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Insulin set-up (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../twiist-insulin-pump/4-reservoir-and-infusion-set-replacement/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Reservoir and infusion set replacement (8.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../twiist-insulin-pump/5-pump-alarms/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Pump alarms (5.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../twiist-insulin-pump/6-case-report-virtual-pump-challenge/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Case report & virtual pump challenge (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4" >
        
          
          <label class="md-nav__link" for="__nav_4" id="__nav_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Closed-loop systemen
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    Closed-loop systemen
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_1" >
        
          
          <label class="md-nav__link" for="__nav_4_1" id="__nav_4_1_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Closed-loop systemen Master mMdule)
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Closed-loop systemen Master mMdule)
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/aid-systems/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/aid-systems/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/aid-systems/2-the-cares-framework/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. The CARES framework (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/aid-systems/3-key-education-points/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Key education points (8 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/aid-systems/4-starting-an-aid-system-indications-timing-and-choosing-the-right-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Starting an AID System (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/aid-systems/5-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Interpreting reports (13 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/aid-systems/6-managing-special-situations.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (17 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/aid-systems/7-a-comprehensive-automated-insulin-delivery-overview/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. A comprehensive AID overview (17 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_2" >
        
          
          <label class="md-nav__link" for="__nav_4_2" id="__nav_4_2_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    AndroidAPS
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_2_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_2">
            <span class="md-nav__icon md-icon"></span>
            
  
    AndroidAPS
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/androidaps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/androidaps/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/androidaps/2-androidaps-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. AndroidAPS according to the CARES paradigm (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/androidaps/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (14 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/androidaps/4-how-androidaps-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How AndroidAPS works (13.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/androidaps/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/androidaps/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/androidaps/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_3" >
        
          
          <label class="md-nav__link" for="__nav_4_3" id="__nav_4_3_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Diabeloop-Kaleido
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_3_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_3">
            <span class="md-nav__icon md-icon"></span>
            
  
    Diabeloop-Kaleido
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diabeloop-kaleido/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diabeloop-kaleido/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diabeloop-kaleido/2-dblg1-system-with-kaleido-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. DBLG1 System with Kaleido according to the CARES Paradigm (18 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diabeloop-kaleido/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diabeloop-kaleido/4-how-the-dblg1-system-with-kaleido-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How the DBLG1 System with Kaleido works (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diabeloop-kaleido/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (12 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diabeloop-kaleido/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (10 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diabeloop-kaleido/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_4" >
        
          
          <label class="md-nav__link" for="__nav_4_4" id="__nav_4_4_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    DIY Loop
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_4_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_4">
            <span class="md-nav__icon md-icon"></span>
            
  
    DIY Loop
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diy-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diy-loop/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diy-loop/2-diy-loop-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. DIY Loop according to the CARES paradigm (8.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diy-loop/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (11.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diy-loop/4-how-diy-loop-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How DIY Loop works (14 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diy-loop/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (10.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diy-loop/6-managing-special-situations.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (18.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/diy-loop/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_5" >
        
          
          <label class="md-nav__link" for="__nav_4_5" id="__nav_4_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    iAPS
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    iAPS
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/iaps/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/iaps/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/iaps/2-iaps-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. iAPS according to the CARES paradigm (28.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/iaps/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/iaps/4-how-iaps-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How iAPS works (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/iaps/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (10.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/iaps/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (10 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/iaps/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_6" >
        
          
          <label class="md-nav__link" for="__nav_4_6" id="__nav_4_6_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    iLet System
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    iLet System
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/ilet-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/ilet-system/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/ilet-system/2-the-ilet-system-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. The iLet System according to the CARES Paradigm (14.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/ilet-system/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/ilet-system/4-how-the-ilet-system-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How the iLet System works (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/ilet-system/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (13.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/ilet-system/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (8.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/ilet-system/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_7" >
        
          
          <label class="md-nav__link" for="__nav_4_7" id="__nav_4_7_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    MiniMed 780G
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    MiniMed 780G
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/minimed-780g-aid-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/minimed-780g-aid-system/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/minimed-780g-aid-system/2-minimed-780g-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. MiniMed 780G according to the CARES paradigm (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/minimed-780g-aid-system/3-linking-components-together.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/minimed-780g-aid-system/4-how-the-minimed-780g-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How the MiniMed 780G works (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/minimed-780g-aid-system/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and Interpreting Reports (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/minimed-780g-aid-system/6-managing-special-situations.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/minimed-780g-aid-system/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_8" >
        
          
          <label class="md-nav__link" for="__nav_4_8" id="__nav_4_8_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    mylife Loop
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_8_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_8">
            <span class="md-nav__icon md-icon"></span>
            
  
    mylife Loop
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/mylife-loop/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/mylife-loop/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/mylife-loop/2-mylife-loop-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. mylife Loop according to the CARES paradigm (12.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/mylife-loop/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/mylife-loop/4-how-mylife-loop-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How mylife Loop works (12.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/mylife-loop/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (16 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/mylife-loop/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (8.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/mylife-loop/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_9" >
        
          
          <label class="md-nav__link" for="__nav_4_9" id="__nav_4_9_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Omnipod 5
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_9_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_9">
            <span class="md-nav__icon md-icon"></span>
            
  
    Omnipod 5
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/omnipod-5/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/omnipod-5/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/omnipod-5/2-omnipod-5-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Omnipod 5 according to the CARES paradigm (14 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/omnipod-5/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/omnipod-5/4-how-the-omnipod-5-system-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How the Omnipod 5 system works (11.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/omnipod-5/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (15 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/omnipod-5/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (8 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/omnipod-5/7-case-report.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_10" >
        
          
          <label class="md-nav__link" for="__nav_4_10" id="__nav_4_10_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Tandem Control-IQ
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_10_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_10">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tandem Control-IQ
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-control-iq-transcript/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-control-iq-transcript/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-control-iq-transcript/2-tandem-control-iq-technology-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Tandem Control-IQ technology according to the CARES Paradigm (12.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-control-iq-transcript/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (14.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-control-iq-transcript/4-how-the-tandem-control-iq-technology-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How the Tandem Control-IQ technology works (3.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-control-iq-transcript/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (14.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-control-iq-transcript/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-control-iq-transcript/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_11" >
        
          
          <label class="md-nav__link" for="__nav_4_11" id="__nav_4_11_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Tandem Mobi System
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_11_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_11">
            <span class="md-nav__icon md-icon"></span>
            
  
    Tandem Mobi System
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-mobi-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-mobi-system/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-mobi-system/2-tandem-mobi-system-s-control-iq-technology-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Tandem Mobi System Control IQ-technology according to the CARES Paradigm (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-mobi-system/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-mobi-system/4-how-the-tandem-mobi-control-iq-technology-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How the Tandem Mobi Control-IQ technology works (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-mobi-system/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-mobi-system/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/tandem-mobi-system/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_12" >
        
          
          <label class="md-nav__link" for="__nav_4_12" id="__nav_4_12_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    TouchCare Nano System
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_12_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_12">
            <span class="md-nav__icon md-icon"></span>
            
  
    TouchCare Nano System
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/touchcare-nano-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/touchcare-nano-system/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/touchcare-nano-system/2-touchcare-nano-according-to-the-cares-paradigm/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. TouchCare Nano according to the CARES paradigm (8.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/touchcare-nano-system/3-linking-components-together/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/touchcare-nano-system/4-how-the-touchcare-nano-system-works/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How the TouchCare Nano System works (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/touchcare-nano-system/5-creating-and-interpreting-reports/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and Interpreting Reports (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/touchcare-nano-system/6-managing-special-situations/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (4 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/touchcare-nano-system/7-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_13" >
        
          
          <label class="md-nav__link" for="__nav_4_13" id="__nav_4_13_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Trio
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_13_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_13">
            <span class="md-nav__icon md-icon"></span>
            
  
    Trio
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/trio/index.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/trio/1-introduction.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/trio/2-trio-according-to-the-cares-paradigm.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Trio according to the CARES paradigm (26.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/trio/3-linking-components-together.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (11 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/trio/4-how-trio-works.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How Trio works (9 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/trio/5-creating-and-interpreting-reports.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (10.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/trio/6-managing-special-situations.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (10 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/trio/7-case-report.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_4_14" >
        
          
          <label class="md-nav__link" for="__nav_4_14" id="__nav_4_14_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    twiist AID system
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_4_14_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_4_14">
            <span class="md-nav__icon md-icon"></span>
            
  
    twiist AID system
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/twiist/index.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/twiist/1-introduction.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (3 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/twiist/2-twiist-according-to-the-cares-paradigm.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. twiist according to the CARES paradigm (10.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/twiist/3-linking-components-together.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Linking components together (5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/twiist/4-how-twiist-works.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. How twiist works (4.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/twiist/5-creating-and-interpreting-reports.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Creating and interpreting reports (13 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/twiist/6-managing-special-situations.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    6. Managing special situations (6 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../aid/twiist/7-case-report.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    7. Case report (1.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5" >
        
          
          <label class="md-nav__link" for="__nav_5" id="__nav_5_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Slimme insulinepen
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_5_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5">
            <span class="md-nav__icon md-icon"></span>
            
  
    Slimme insulinepen
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_5_1" >
        
          
          <label class="md-nav__link" for="__nav_5_1" id="__nav_5_1_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Slimme InPen Systeem
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="2" aria-labelledby="__nav_5_1_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_5_1">
            <span class="md-nav__icon md-icon"></span>
            
  
    Slimme InPen Systeem
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../pens/smart-mdi-inpen-module/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../pens/smart-mdi-inpen-module/1-introduction/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    1. Introduction (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../pens/smart-mdi-inpen-module/2-set-up-the-smart-mdi-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    2. Set Up the Smart MDI System (2.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../pens/smart-mdi-inpen-module/3-use-the-smart-mdi-system/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    3. Use the Smart MDI System (7.5 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../pens/smart-mdi-inpen-module/4-report-interpretation/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    4. Report Interpretation (7 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../pens/smart-mdi-inpen-module/5-case-report/" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    5. Case report (2 min)
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_6" >
        
          
          <label class="md-nav__link" for="__nav_6" id="__nav_6_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Leerplannen
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_6_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_6">
            <span class="md-nav__icon md-icon"></span>
            
  
    Leerplannen
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../learning-plans/index.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Overview
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../learning-plans/patient.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    For Patients & Families
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../learning-plans/hcp.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    For Healthcare Professionals
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
      
      
  
  
  
  
    
    
    
    
      
      
    
    
    <li class="md-nav__item md-nav__item--nested">
      
        
        
        <input class="md-nav__toggle md-toggle " type="checkbox" id="__nav_7" >
        
          
          <label class="md-nav__link" for="__nav_7" id="__nav_7_label" tabindex="0">
            
  
  
  <span class="md-ellipsis">
    
  
    Contribute
  

    
  </span>
  
  

            <span class="md-nav__icon md-icon"></span>
          </label>
        
        <nav class="md-nav" data-md-level="1" aria-labelledby="__nav_7_label" aria-expanded="false">
          <label class="md-nav__title" for="__nav_7">
            <span class="md-nav__icon md-icon"></span>
            
  
    Contribute
  

          </label>
          <ul class="md-nav__list" data-md-scrollfix>
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../contribute/index.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    How to help
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../contribute/translate.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Translate content
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../contribute/github.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Improve content on GitHub
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
              
                
  
  
  
  
    <li class="md-nav__item">
      <a href="../../../contribute/donate.md" class="md-nav__link">
        
  
  
  <span class="md-ellipsis">
    
  
    Donate
  

    
  </span>
  
  

      </a>
    </li>
  

              
            
          </ul>
        </nav>
      
    </li>
  

    
  </ul>
</nav>
                  </div>
                </div>
              </div>
            
            
              
              <div class="md-sidebar md-sidebar--secondary" data-md-component="sidebar" data-md-type="toc" >
                <div class="md-sidebar__scrollwrap">
                  <div class="md-sidebar__inner">
                    

<nav class="md-nav md-nav--secondary" aria-label="Inhoudsopgave">
  
  
  
  
    <label class="md-nav__title" for="__toc">
      <span class="md-nav__icon md-icon"></span>
      Inhoudsopgave
    </label>
    <ul class="md-nav__list" data-md-component="toc" data-md-scrollfix>
      
        <li class="md-nav__item">
  <a href="#2-hoe-de-tandem-tslim-x2-insulinepomp-werkt" class="md-nav__link">
    <span class="md-ellipsis">
      
        2. Hoe de Tandem t:slim X2 insulinepomp werkt
      
    </span>
  </a>
  
    <nav class="md-nav" aria-label="2. Hoe de Tandem t:slim X2 insulinepomp werkt">
      <ul class="md-nav__list">
        
          <li class="md-nav__item">
  <a href="#21-onderdelen-en-knoppen-op-de-pomp" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.1 Onderdelen en knoppen op de pomp
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#22-de-pomp-opladen" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.2 De pomp opladen
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#23-de-pomp-ontgrendelen" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.3 De pomp ontgrendelen
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#24-beginscherm-en-pompmenu" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.4 Beginscherm en pompmenu
      
    </span>
  </a>
  
</li>
        
          <li class="md-nav__item">
  <a href="#25-dos-donts" class="md-nav__link">
    <span class="md-ellipsis">
      
        2.5 Do’s &amp; don’ts
      
    </span>
  </a>
  
</li>
        
      </ul>
    </nav>
  
</li>
      
    </ul>
  
</nav>
                  </div>
                </div>
              </div>
            
          
          
            <div class="md-content" data-md-component="content">
              
              <article class="md-content__inner md-typeset">
                
                  



  <h1>2. How the Tandem t:slim X2 insulin pump works (6.5 min)</h1>

<!-- Dutch video to be added -->

<h2 id="2-hoe-de-tandem-tslim-x2-insulinepomp-werkt"><strong><u>2. Hoe de Tandem t:slim X2 insulinepomp werkt</u></strong><a class="headerlink" href="#2-hoe-de-tandem-tslim-x2-insulinepomp-werkt" title="Permanent link">&para;</a></h2>
<p>Welkom bij deze informatieve video over de werking van de Tandem t:slim X2-pomp!</p>
<p>In dit segment verkennen we de verschillende aspecten van de pomp, waaronder de onderdelen, knoppen, het oplaadproces, het ontgrendelingsmechanisme en de verschillende schermen en menu's.</p>
<p>We zullen ons richten op de pomp met Control IQ software. Het is belangrijk om te weten dat er een andere versie beschikbaar is met de Basal IQ software, die een iets ander menu heeft. We gaan in deze module echter niet in op de details van de Basal IQ software.</p>
<h3 id="21-onderdelen-en-knoppen-op-de-pomp">2.1 Onderdelen en knoppen op de pomp<a class="headerlink" href="#21-onderdelen-en-knoppen-op-de-pomp" title="Permanent link">&para;</a></h3>
<p>Laten we beginnen met een overzicht van de onderdelen en knoppen op de pomp.</p>
<p>De Tandem t:slim X2-pomp heeft een strak ontwerp. Aan de voorkant van de pomp vind je een groot kleurentouchscreen waarmee je gemakkelijk kunt navigeren.</p>
<p>Aan de achterkant van de pomp zit een uitschuifbaar reservoir dat via een lock op een katheteris aangesloten. Het is belangrijk om te weten dat bij de tandempomp de luer lock zich op 5 cm van de pomp bevindt. Daarvandaan loopt een langere katheter naar het infusieset, dat op je huid wordt bevestigd.</p>
<p>Bovenop de pomp vind je één knop. De kleur van deze knop geeft de status van de pomp aan:</p>
<ul>
<li>
<p>Een groen lampje om de 30 seconden betekent dat de pomp normaal werkt.</p>
</li>
<li>
<p>Drie groene lampjes om de 30 seconden geven aan dat de pomp aan het opladen is.</p>
</li>
<li>
<p>Een geel lampje om de 30 seconden geeft een waarschuwing of herinnering aan.</p>
</li>
<li>
<p>Een rood lampje om de 30 seconden geeft een storing of alarm aan.</p>
</li>
</ul>
<p>Aan de zijkant van de pomp zit een USB-poort waarmee de pomp kan worden opgeladen en waarmee gegevens kunnen worden opgevraagd.</p>
<h3 id="22-de-pomp-opladen">2.2 De pomp opladen<a class="headerlink" href="#22-de-pomp-opladen" title="Permanent link">&para;</a></h3>
<p>Om de pomp op te laden, zit er een oplaadbare lithiumbatterij in. Je kunt de pomp het beste dagelijks 10-15 minuten opladen via een laptop, pc, stopcontact, auto of powerbank. Het wordt aanbevolen om de pomp niet 's nachts op te laden. Als je de batterij niet oplaadt, gaat hij ongeveer 5 dagen mee, dus het is belangrijk om hem elke 5 dagen minstens 30-60 minuten op te laden.</p>
<p>Zorg ervoor dat je de USB-klep van de pomp voorzichtig opzij schuift om schade te voorkomen. Je hoort een paar korte piepjes wanneer de batterij begint op te laden. Tijdens het opladen kun je de pomp aangesloten houden op je lichaam.</p>
<p>Als de batterij helemaal leeg is, gaat het scherm mogelijk niet meteen aan als je de USB-kabel aansluit. De knop zal echter om de 2 seconden groen oplichten totdat er voldoende batterijstroom is om het scherm te activeren.</p>
<h3 id="23-de-pomp-ontgrendelen">2.3 De pomp ontgrendelen<a class="headerlink" href="#23-de-pomp-ontgrendelen" title="Permanent link">&para;</a></h3>
<p>Om de pomp te ontgrendelen, druk je gewoon op de knop bovenaan en voer je de ontgrendelingscode in, die bestaat uit een 1-2-3 reeks. Door lang op de knop bovenaan te drukken,  kun je het scherm uitschakelen.</p>
<h3 id="24-beginscherm-en-pompmenu">2.4 Beginscherm en pompmenu<a class="headerlink" href="#24-beginscherm-en-pompmenu" title="Permanent link">&para;</a></h3>
<p>Laten we nu het beginscherm en het pompmenu bekijken. Het beginscherm geeft verschillende informatie weer, afhankelijk van of je bent verbonden met een glucosesensor zoals een Dexcom of FreeStyle Libre sensor. Linksboven vind je de batterijstatus en rechtsboven de resterende insuline in de pomp. Het onderste gedeelte toont de insuline aan boord, op basis van de hoeveelheid actieve insuline van eerdere bolussen en automatische veranderingen van de basale insuline.</p>
<p>Door op de resterende insuline rechtsboven te tikken, kom je in een statusscherm, waar je het actieve persoonlijke profiel, de basale insulinesnelheid, de tijd van de laatste bolus en je huidige instellingen voor het berekenen van een bolus kunt bekijken. Daarnaast kun je ook de laatste kalibratie, de starttijd van de sensor, de batterij van de zender en informatie over de mobiele verbinding bekijken.</p>
<p>Aan de rechterkant van het scherm kun je het aantal uren instellen dat wordt weergegeven in de sensorgrafiek, variërend van 1 tot 24 uur. Tikken op de sensorgrafiek vergroot de weergave, maar let op: de basale insulinesnelheid is niet zichtbaar in deze weergave.</p>
<p>Door op het Tandem-logo te tikken, kun je altijd terugkeren naar het beginscherm.</p>
<p>Via het optiemenu heb je toegang tot verschillende instellingen, waaronder insuline stoppen of voortzetten, laden, activiteit, mijn pomp, mijn CGM, apparaatinstellingen en geschiedenis.</p>
<ul>
<li>
<p>Onder "Mijn pomp" heb je toegang tot verschillende opties zoals Persoonlijke profielen, Control IQ, Waarschuwingen &amp; herinneringen en Pompinfo. In het gedeelte Waarschuwingen en herinneringen kun je verschillende herinneringen instellen en waarschuwingen aanpassen, zoals de waarschuwing voor een laag insulineniveau en het automatische uitschakelalarm.</p>
</li>
<li>
<p>Binnen "mijn CGM" kun je de sensor starten/stoppen, de CGM kalibreren met een vingerprik, CGM-waarschuwingen instellen en de zender-ID invoeren (dit kan alleen als de sensor gestopt is).</p>
</li>
<li>
<p>In "Apparaatinstellingen" kun je de time-outmoment van het scherm aanpassen, de tijd en datum instellen, het geluidsvolume aanpassen voor alarmen, waarschuwingen, herinneringen, toetsenblok, bolus, snelle bolus en katheter vullen, en zelfs een beveiligings-PIN-code instellen. De beveiligings-PIN-code kan handig zijn voor personen, vooral kinderen, die de pomp niet zelf bedienen.</p>
</li>
<li>
<p>Tot slot kun je met de optie "geschiedenis" alle pomp- en CGM-geschiedenis op een logische manier bekijken.</p>
</li>
</ul>
<h3 id="25-dos-donts">2.5 Do’s &amp; don’ts<a class="headerlink" href="#25-dos-donts" title="Permanent link">&para;</a></h3>
<p>Hier zijn een paar belangrijke tips om in gedachten te houden:</p>
<ul>
<li>
<p>Je vindt een uitgebreid menuoverzicht in het downloadgedeelte, dat je kunt opslaan zodat je het gemakkelijk kunt raadplegen wanneer je als zorgverlener begeleiding op afstand geeft.</p>
</li>
<li>
<p>De pomp is waterdicht, maar slechts 30 minuten tot een diepte van 0,9 meter.</p>
</li>
<li>
<p>De pomp wordt geleverd met een zwarte hoes en klip, maar je kunt ook andere hoezen bestellen en andere draagoplossingen ontdekken. Een link naar een lijst met compatibele hoezen en draagsystemen vind je onder de video.</p>
</li>
<li>
<p>De Tandem t:slim X2-pomp past de tijd en datum niet automatisch aan. Dus als je wisselt tussen winter- en zomertijd, of als je naar een andere tijdzone reist, moet je zelf de tijd instellen. Je kunt dat doen via de instellingen.</p>
</li>
</ul>
<p>Gefeliciteerd! Je weet nu hoe de Tandem t:slim X2 insulinepomp werkt, inclusief de onderdelen, het oplaadproces, het ontgrendelingsmechanisme en de verschillende schermen en menu's. In de volgende video gaan we dieper in op het instellen van de insulineafgifte, dus blijf kijken!</p>









  




                
              </article>
            </div>
          
          
<script>var target=document.getElementById(location.hash.slice(1));target&&target.name&&(target.checked=target.name.startsWith("__tabbed_"))</script>
        </div>
        
          <button type="button" class="md-top md-icon" data-md-component="top" hidden>
  
  <svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24"><path d="M13 20h-2V8l-5.5 5.5-1.42-1.42L12 4.16l7.92 7.92-1.42 1.42L13 8z"/></svg>
  Terug naar boven
</button>
        
      </main>
      
        <footer class="md-footer">
  
  <div class="md-footer-meta md-typeset">
    <div class="md-footer-meta__inner md-grid">
      <div class="md-copyright">
  
  
    Made with
    <a href="https://squidfunk.github.io/mkdocs-material/" target="_blank" rel="noopener">
      Material for MkDocs
    </a>
  
</div>
      
    </div>
  </div>
</footer>
      
    </div>
    <div class="md-dialog" data-md-component="dialog">
      <div class="md-dialog__inner md-typeset"></div>
    </div>
    
    
    
      
      
      <script id="__config" type="application/json">{"annotate": null, "base": "../../..", "features": ["navigation.tabs", "navigation.top", "search.highlight", "search.suggest"], "search": "../../../assets/javascripts/workers/search.2c215733.min.js", "tags": null, "translations": {"clipboard.copied": "Gekopieerd naar klembord", "clipboard.copy": "Kopi\u00ebren naar klembord", "search.result.more.one": "1 extra overeenkomst op deze pagina", "search.result.more.other": "# extra overeenkomsten op deze pagina", "search.result.none": "Geen overeenkomende documenten", "search.result.one": "1 overeenkomende document", "search.result.other": "# overeenkomende documenten", "search.result.placeholder": "Typ om te beginnen met zoeken", "search.result.term.missing": "Ontbreekt", "select.version": "Selecteer versie"}, "version": null}</script>
    
    
      <script src="../../../assets/javascripts/bundle.79ae519e.min.js"></script>
      
    
  </body>
</html>