<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q-AZURG62lSUFNVpqru65Qu -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_HIER" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Austausch von Reservoir und Infusionsset</u>**

Willkommen zu dieser Lektion zum Austausch des DANA-Augpumpen-Reservoirs und des Infusionssets. 

In diesem Kapitel lernen Sie die erforderlichen Materialien und den Schritt-für-Schritt-Prozess zum Befüllen und Nachfüllen der DANA eye Pumpe mit Insulin kennen. Anschließend gehen wir auf Details zum Infusionsset ein – konkret: das Verbinden des Sets mit der Pumpe, das Befüllen des Schlauchs und das Einführen des Sets in den Körper – bevor wir mit wichtigen Hinweisen zum korrekten Durchführen dieser Schritte abschließen. Los geht’s.

### 4.1) Verschiedene Infusionssets 

Die DANA-Infusionssets sind für die subkutane Insulinabgabe mit SOOIL-Pumpen konzipiert, einschließlich der DANA-i-Pumpe. Zu den verfügbaren Optionen gehören Soft Release O, Soft Release ST, Soft-Release Micro Steel, Easy Release und DANA Inset II. Einen Überblick über die Besonderheiten der einzelnen Infusionssets finden Sie im Download-Bereich. Die Verfügbarkeit bestimmter Infusionssets kann je nach Region variieren.

### 4.2) Materialien 

Legen Sie die folgenden Materialien bereit und platzieren Sie sie auf einer sauberen, trockenen Oberfläche:

- Ihre DANA-i-Insulinpumpe

- Insulin bei Raumtemperatur;

- ein Alkoholtupfer; 

- eine DANA 3-ml-Spritze und Nadel

- eine Verbindungsschraube

- ein DANA Auto Setter

- und ein DANA Infusionsset.

Denken Sie daran, Ihre Hände zu waschen und abzutrocknen, bevor Sie sterile Packungen öffnen und mit dem Befüllvorgang beginnen.

### 4.3) Austausch des Reservoirs 

Stellen Sie zunächst sicher, dass sich Ihre Verbindungsschraube im Gewinde leichtgängig nach oben und unten bewegt, bevor Sie sie ganz nach oben drehen. Der blaue Aufsatz sollte bündig mit dem Kopf der Verbindungsschraube abschließen.

Als Nächstes entfernen Sie die runde Kappe am hinteren Ende der Spritze und entsorgen sie. Nehmen Sie die kleine weiße Reservoirkappe vom Kolben ab und bewahren Sie sie zur späteren Verwendung auf. Rund um die Basis der Spritze befinden sich Zähne.

Auf beiden Seiten der Verbindungsschraube befinden sich zwei entsprechende Zähne. Klicken Sie die Verbindungsschraube in das Reservoir ein und stellen Sie sicher, dass die Zähne korrekt einrasten. Bewegen Sie den Kolben 2- bis 3-mal nach oben und unten, um das Reservoir zu schmieren.

Entscheiden Sie nun, wie viel Insulin Sie aufziehen möchten, und stellen Sie den Kolben auf diese Länge ein. Jeder Milliliter entspricht 100 Einheiten, und jede der kurzen Markierungen entspricht 20 Einheiten.

Reinigen Sie den Gummistopfen des Insulinfläschchens mit einem Alkoholtupfer. Entfernen Sie vorsichtig die durchsichtige Schutzkappe der Nadel, führen Sie die Nadel in das Fläschchen ein, drücken Sie Luft aus dem Reservoir hinein und ziehen Sie dann die gewünschte Menge Insulin auf. Ziehen Sie den Kolben zurück, bis das Reservoirvolumen dem benötigten Volumen entspricht. 

Anschließend setzen Sie die Nadelschutzkappe wieder auf. Klopfen Sie leicht gegen den Behälter, damit eventuelle Luftblasen nach oben steigen, und drücken Sie dann den Kolben vorsichtig, um die Luft aus dem Behälter herauszudrücken.

Halten Sie die Spritze so senkrecht wie möglich und sammeln Sie die gesamte Luft oben. Drücken Sie die gesamte Luft heraus, bis nur noch Insulin den Hals füllt; oben sollten Sie eine glatte Kuppel aus Insulin sehen. Nehmen Sie nun die weiße Reservoirkappe von vorhin und setzen Sie sie vorsichtig oben auf – gerade so, dass sie greift. Drücken Sie die Kappe nicht zu fest. Andernfalls kann Luft zurück in den Hals gedrückt werden, die Sie vor dem Entlüften vor dem Priming wieder entfernen müssen.

Wenn das Reservoir mit Insulin gefüllt ist, können Sie die Länge der Verbindungsschraube einstellen. Das kann von Hand erfolgen. Drehen Sie die Verbindungsschraube so lange, bis der schwarze O-Ring, den Sie am Kopf der Verbindungsschraube sehen, parallel zu dieser Überlappungsstelle zwischen der oberen und unteren Hälfte der Patrone steht.

Alternativ können Sie den DANA Auto Setter verwenden, um die Länge der Verbindungsschraube einzustellen. Lösen Sie die Verbindungsschraube, bis der Schaftkappenbereich vom Kopf bzw. dem blauen Teil bedeckt ist. Dieser Schritt ist entscheidend für eine genaue Längeneinstellung. Setzen Sie das mit Insulin gefüllte Reservoir in den Auto Setter ein und schalten Sie ihn durch Drücken der Taste ein; stellen Sie sicher, dass das sechskantige Ende der Verbindungsschraube in die sechskantige Buchse des Auto Setters greift. Gestrichelte Linien, die zu einer 3 führen, bedeuten, dass der Auto Setter bereit ist. Drücken Sie die Taste erneut, um die Messung zu starten. Der Auto Setter dreht das Reservoir zunächst heraus und zieht es dann wieder hinein, während er die Anzahl der Einheiten auf dem Bildschirm zählt. Halten Sie Ihre Insulinpumpe bereit, denn sobald der Auto Setter fertig ist, sendet er das Volumen in Einheiten per Bluetooth an Ihre Pumpe. Wenn auf der Pumpe der Bildschirm „Refill-Volumen bestätigen“ erscheint, drücken Sie OK. Anschließend fordert die Pumpe Sie auf, das Reservoir einzusetzen, das Infusionsset anzuschließen und die Pumpe während des Primings aufrecht zu halten. 

An diesem Punkt können Sie die Reservoirkappe entriegeln, abnehmen und das Reservoir einsetzen. Setzen Sie die Kappe wieder auf, entfernen Sie die weiße Abdeckung und verriegeln Sie die Kappe — Sie sollten ein Klicken hören und spüren. Drehen Sie das Reservoir beim Einsetzen um 45°, bis die seitliche Kerbe einrastet, und lassen Sie dann Reservoir und Verbindungsschraube vorsichtig in Position gleiten. Richten Sie die Reservoirkappe in einer geraden Linie an der Führungsmarkierung aus und drehen Sie sie zum Verriegeln 45° gegen den Uhrzeigersinn.

Wenn es Zeit ist, die Pumpe neu zu befüllen, entfernen Sie zuerst das alte Reservoir. Trennen Sie die Infusionsstelle vom Pumpenschlauch, bevor Sie die Pumpe öffnen, um eine unbeabsichtigte Insulinabgabe zu verhindern. Öffnen Sie das Reservoirfach der Pumpe, indem Sie die Reservoirkappe eine Vierteldrehung im Uhrzeigersinn drehen, und nehmen Sie dann das alte Reservoir heraus. Halten Sie dabei den Reservoirzylinder fest und ziehen Sie die Verbindungsschraube kräftig aus dem Reservoir heraus.

### 4.4) Befüllen des Schlauchs 

Befestigen Sie den Infusionsset-Schlauch, indem Sie ihn gegen den Uhrzeigersinn drehen, bis er fest sitzt. Halten Sie die Pumpe beim Anschließen des Schlauchs kopfüber, um zu verhindern, dass Insulin in die Pumpe ausläuft.

Gehen Sie an der Pumpe im Hauptmenü zu Nachfüllen. Wählen Sie Befüllen und drücken Sie OK. Drücken Sie anschließend erneut OK, um zu starten. Auf dem Bildschirm werden Erinnerungen zum Befüllen angezeigt.

Drücken Sie zweimal OK, um Tube Prime zu starten. Achten Sie darauf, dass Ihre Insulinpumpe aufrecht steht, damit das Insulin und eventuelle Luftblasen leicht an die Oberfläche steigen. Während des Primings kann die Pumpe nach jeder abgegebenen Insulineinheit piepen oder vibrieren. Drücken Sie Minus, um zu prüfen, ob am Ende des Schlauchs Insulintropfen erscheinen. Kontrollieren Sie die gesamte Länge des Schlauchs auf Blasen; wenn Sie welche finden, drücken Sie OK, um das Priming erneut zu starten. Andernfalls drücken Sie Minus erneut, um den Vorgang abzuschließen. Denken Sie daran, dass Insulintropfen am Schlauch- oder Nadelende deutlich sichtbar sein müssen, bevor Sie das Priming beenden. Wenn Sie es nicht vorher stoppen, endet das Priming automatisch nach 25 Einheiten.

Bei Verwendung eines Infusionssets mit weicher Nadel oder Kanüle muss der Hohlraum innerhalb der Kanüle nach Abschluss der Schlauchfüllung vorgefüllt werden.

### 4.5) Austausch des Infusionssets 

Die empfohlenen Einsetzstellen sind dargestellt. Wechseln Sie die Stellen – idealerweise zwischen vier getrennten, handtellergroßen Bereichen des Körpers –, um Hautschäden zu minimieren und die Heilung zu ermöglichen. Vermeiden Sie kürzlich genutzte Einsetzstellen, Narben, Narbengewebe und Bereiche mit Blutergüssen.

Wir zeigen, wie das Inset II-Infusionsset eingesetzt wird. Für andere Infusionssets befolgen Sie die Anweisungen in der Verpackung oder nutzen Sie Online-Tutorials.

Das Inset-Infusionsset hat eine weiche Kanüle, die in einem 90-Grad-Winkel eingeführt wird, und wird mit einem integrierten Einführgerät namens Serter geliefert. Der Serter ist ein fester Bestandteil des Produkts und enthält das Set und den Schlauch.

Hier sehen Sie die Bestandteile des Infusionssets: Abdeckkappe zum Abkoppeln, Sterilpapier, Einführhilfe, Einführnadel, geriffelte Vertiefungen (zum Laden hier drücken), runde Vertiefungen (zum Auslösen hier drücken), Schlauch, Klebefläche, weiche Kanüle, Kanülengehäuse, Verbindungsnadel, Nadelschutz, Deckel und drei erhabene Punkte (zum Abnehmen des Deckels hier drücken). 

Vorbereitung:

Bevor Sie beginnen, prüfen Sie das Manipulationssiegel und das sterile Papier. Nicht verwenden, wenn das Siegel oder das Papier beschädigt ist. Waschen Sie sich vor dem Einführen des Infusionssets die Hände und wählen Sie eine Einstichstelle, wie von Ihrem medizinischen Fachpersonal empfohlen. Reinigen Sie den Bereich für die Einführung mit einem Desinfektionsmittel gemäß den Anweisungen Ihres medizinischen Fachpersonals. Stellen Sie sicher, dass der Bereich vollständig luftgetrocknet ist, bevor Sie das Infusionsset einführen. 

Vorbereitung des Setzers:

Ziehen Sie am roten Band, um das manipulationssichere Siegel zu entfernen. Entfernen Sie das sterile Papier. Um den Deckel abzunehmen, drücken Sie die drei erhabenen Punkte auf jeder Seite fest, während Sie den Deckel nach oben abheben. Achten Sie darauf, die Einführnadel beim Vorbereiten des Setzers und Infusionssets nicht zu verbiegen oder zu berühren. Die Nadel sollte sicher im Setzer sitzen: gerade ausgerichtet, nicht schräg oder locker. Wenn sie nicht gerade ist oder locker sitzt und ein Einführen versucht wird, können Schmerzen oder leichte Verletzungen auftreten. Um dies zu vermeiden, stellen Sie bitte sicher, dass die folgenden Schritte behutsam durchgeführt werden, damit das Infusionsset nicht versehentlich gelockert oder herausgenommen wird.

Entwirren Sie den Schlauch, indem Sie ihn vorsichtig aus der Führung lösen. Wickeln Sie den Schlauch nun vom Setzer ab, indem Sie ihn vorsichtig nach oben ziehen. Achten Sie darauf, die Einführnadel beim Abwickeln des Schlauchs nicht zu berühren, und ziehen Sie nicht zu stark, wenn der Schlauch vollständig gelöst ist, da dadurch das Infusionsset versehentlich aus dem Setzer herausgezogen werden könnte. Verbinden Sie das Infusionsset mit der Pumpe. Bevor Sie das Set am Körper anbringen, füllen Sie das Infusionsset, bis Insulin an der Spitze austritt.

Stellen Sie sicher, dass keine Luftblasen im Schlauch verbleiben.

Versuchen Sie niemals, einen verstopften Schlauch zu füllen oder freizumachen, während der Schlauch an das am Körper eingesetzte Infusionsset angeschlossen ist. Dies kann zu einer unbekannten Insulinmenge führen.

Weitere Einzelheiten zum Anschließen der Pumpe und zum Befüllen des Infusionssets entnehmen Sie bitte der Gebrauchsanweisung Ihres Pumpenherstellers. 

Halten Sie beim Befüllen des Infusionsset-Schlauchs das Infusionsset so, dass die Nadel nach unten zeigt, damit Insulin nicht mit dem Klebe-Trägerpapier in Kontakt kommt. Ziehen Sie die weiße Lasche vorsichtig nach oben, um das Klebe-Trägerpapier zu entfernen. Legen Sie Ihre Finger auf die geriffelten Vertiefungen an beiden Seiten. Ziehen Sie die Feder fest zurück, bis Sie ein Klicken hören. Entfernen Sie die Nadelschutzkappe vorsichtig, indem Sie sie behutsam drehen und dann nach oben abziehen, und achten Sie darauf, die Nadel selbst nicht zu berühren. Prüfen Sie, dass die weiche Kanüle nicht über die Einführnadel hinausragt. 

Einführen:

Bevor Sie das Inset II Infusionsset über einer sauberen Einstichstelle positionieren, legen Sie den Schlauch in die Aussparung, um sicherzustellen, dass der Schlauch beim Einführen nicht unter dem Infusionsset eingeklemmt wird. Setzen Sie das Inset II Infusionsset ein, indem Sie es auf der sauberen Einstichstelle positionieren; Drücken Sie gleichzeitig die runden Vertiefungen auf beiden Seiten des Setzers, um das Inset II Infusionsset einzusetzen. Drücken Sie vorsichtig auf die Mitte des Serters, um die Haftfläche auf der Haut zu fixieren. Entfernen Sie den Setzer und führen Sie die Nadel ein, indem Sie die Mitte greifen und sie vorsichtig zurückziehen. Massieren Sie das Klebeband vorsichtig auf der Haut an. Füllen Sie den Hohlraum in der Kanüle. Drücken Sie den Deckel wieder zurück an seinen Platz, bis Sie ein Klicken hören. 

Trennen:

Mit dem Inset II-Infusionsset können Sie Ihre Pumpe vorübergehend trennen, ohne das Infusionsset wechseln zu müssen. Halten Sie das Klebeband fest, indem Sie einen Finger direkt vor dem Kanülengehäuse platzieren, und drücken Sie die Seiten des Verbinders vorsichtig zusammen. Ziehen Sie die Verbindernadel gerade aus dem Kanülengehäuse heraus. Falls gewünscht, setzen Sie die Trennkappe in das Kanülengehäuse ein, bis Sie ein Klicken hören. 

Erneutes Verbinden:

Entfernen Sie die Trennkappe vom Kanülengehäuse. Stellen Sie den Durchfluss sicher, indem Sie den Schlauch füllen, bis Insulin aus der Nadel austritt. Halten Sie beim Füllen des Schlauchs die Konnektornadel nach unten gerichtet. Legen Sie einen Finger auf das Klebeband direkt vor dem Kanülengehäuse und drücken Sie die Konnektornadel gerade hinein, bis Sie ein Klicken hören. Jetzt sind Sie bereit, Ihre Insulinabgabe wieder zu starten.

### 4.6) Befüllen der Kanüle 

Wenn Sie den Schlauch des Inset-Infusionssets befüllen, wird die Kanüle automatisch befüllt. Wenn Sie einmal nur das Infusionsset ersetzen, aber den vorhandenen Schlauch weiterverwenden, sollten Sie die Kanüle manuell befüllen. Das kann über dasselbe Pumpenmenü erfolgen.

Gehen Sie auf dem LCD-Bildschirm der Pumpe ins Hauptmenü, wählen Sie REFILL und drücken Sie „OK“. Wählen Sie im Untermenü „PRIME CANNULA“ und drücken Sie „OK“. Prüfen Sie, ob das PRIME CANNULA VOLUME korrekt ist, und drücken Sie zur Bestätigung „OK“. Drücken Sie erneut „OK“, um den Vorgang zu starten; im PRIME CANNULA-Fenster wird die Abgabe angezeigt.

### 4.7) Was man tun und was man nicht tun sollte

Beachten Sie diese Tipps und Richtlinien für das Vorgehen bei Reservoir und Infusionsset. 

- Überprüfen Sie Ihren Glukosewert immer 2 Stunden nach dem Einsetzen eines neuen Infusionssets. Nur so können Sie das korrekte Einsetzen des Infusionssets und die Insulinabgabe bestätigen.

- Den Behälter nicht in die Pumpe drücken oder mit Gewalt einsetzen, da dies die Pumpe beschädigen oder Insulin herausdrücken kann. Wenn wiederholte Einsetzversuche fehlschlagen, verwenden Sie einen neuen Behälter. 

- Trennen Sie die Pumpe vor Beginn eines Teils des Nachfüllvorgangs sowohl vom Infusionsset als auch von Ihrem Körper, da eine bestehende Verbindung zu einer unbeabsichtigten Insulinabgabe führen kann.

- Die Verbindungsschraube ist Teil der Pumpe und wird wiederverwendet. Bewahren Sie dieses Teil bei jedem Nachfüllen auf. 

- Verwenden Sie kein altes Reservoir oder Infusionsset erneut. 

- Verwenden Sie kein Infusionsset, wenn die Verpackung beschädigt, unbeabsichtigt geöffnet oder nass ist.

- PRIME ist unerlässlich, um eine genaue Abgabe sicherzustellen, da Luft im Schlauch häufig Abgabeprobleme und Okklusionsalarme verursacht. Anwender müssen verstehen, wie man korrekt primt und warum das wichtig ist. 

- Starten Sie niemals ein Schlauch-Priming, während das Infusionsset mit dem Körper verbunden ist.

- Wenn die Priming-Menge weniger als 7 Einheiten beträgt, wird ein Alarm angezeigt, weil die mit dem DANA-i verwendeten Infusionssets ein Mindest-Priming von 7 Einheiten erfordern.

- Ein erfolgreiches Befüllen des Schlauchs mit sichtbaren Insulintropfen an der Schlauchspitze bestätigt, dass die Verbindungsschraube korrekt in das Motorzahnrad eingreift. Wenn nach mehr als einem Befüllen kein Insulin erscheint, passen Sie die Länge der Verbindungsschraube erneut an. Wenden Sie sich an Ihre behandelnde Fachkraft oder Ihren Pumpentrainer, wenn dies häufig vorkommt.

- Nach dem Einführen des Infusionssets sollte sich die Einstichstelle bei Berührung nicht unangenehm anfühlen. 

- Das Füllvolumen der Kanüle wird im Menü „BENUTZEROPTIONEN" eingestellt und kann zwischen 0,1 und 0,9 Einheiten angepasst werden. Befolgen Sie die Kanülenanweisungen, um den individuellen Füllbedarf zu ermitteln.

- Die Release-Infusionssets der DANA-i-Pumpe werden anders verbunden und getrennt als andere Pumpen-Infusionssets. Um das mylife Orbit-Infusionsset zu trennen, drücken Sie die seitlichen Rillen vorsichtig zusammen, um es zu lösen. Zum Wiederanschließen klicken Sie die Schlauchkappe auf die Kanülenbasis. Stellen Sie immer sicher, dass die Schlauchkappe fest sitzt, indem Sie den Schlauch drehen und die Kappe nach oben ziehen.

Sie sind jetzt bereit, das Reservoir und das Infusionsset für Ihre DANA-i-Pumpe zu handhaben. Sollten Sie auf Schwierigkeiten stoßen, bleiben Sie ruhig und arbeiten Sie die Schritte durch. Und zögern Sie nicht, sich zur Unterstützung an Ihre behandelnde Fachkraft im Gesundheitswesen oder Ihren Pumpentrainer zu wenden. Im nächsten Kapitel schauen wir uns das DANA-i-Alarmsystem an. 
