<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q_u11a6Qe-rAf2QcNAFSWMm -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_HIER" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Austausch von Reservoir und Infusionsset</u>**

Willkommen zu dieser Lektion über den Austausch des Reservoirs und des Infusionssets der Equil-Insulinpumpe. 

In diesem Kapitel führen wir Sie durch den gesamten Prozess der Installation der Equil Pumpe – beginnend mit den erforderlichen Vorbereitungen und dem Anbringen der Pumpenbasis. Anschließend besprechen wir, wie Sie den Insulinbehälter füllen, die Pumpe zusammenbauen und die erforderliche Befüllung von Behälter und Kanüle durchführen. Danach erklären wir, wie Sie einen leeren Behälter austauschen, und schließen mit wichtigen Informationen und Tipps. Legen wir los.

### 4.1) Vorbereitung der Pumpeninstallation 

Um eine Equil-Patchpumpe zu ersetzen, legen Sie sich folgende Materialien bereit:

- ein Alkoholtupfer,

- ein Pumpenbasispaket,

- ein Kanülenpaket,

- Ihren Kanüleninserter,

- ein Insulinreservoir-Paket,

- eine Insulinampulle oder -patrone,

- eine vollständig geladene Pumpenbatterie

- und Ihren PDA.

Bevor Sie mit der Installation der Pumpe beginnen, waschen Sie Ihre Hände gründlich mit Wasser und Seife oder desinfizieren Sie sie mit Alkohol. Wählen Sie dann eine geeignete Infusionsstelle aus den empfohlenen Bereichen aus: Dazu gehören der Bauch rechts oder links neben dem Bauchnabel, die Rückseite des Oberarms, die Oberschenkel oder der untere Rücken. Sobald Sie eine geeignete Stelle ausgewählt haben, reinigen Sie die Stelle mit einem Alkoholtupfer und lassen Sie sie vollständig trocknen, ohne ein Handtuch oder ein Papiertuch zu verwenden.

### 4.2) Befestigen der Pumpenbasis auf der Haut

Öffnen Sie die Verpackung der Pumpenbasis, entfernen Sie die Schutzabdeckung und platzieren Sie die Pumpenbasis auf der ausgewählten Infusionsstelle. Öffnen Sie anschließend die Kanülenpackung wie auf der Verpackung angegeben. Setzen Sie die Kanüleneinheit in den Kanüleninserter ein, bis sie die Spannposition erreicht und Sie zwei Klickgeräusche hören. Sobald der Inserter sicher gespannt ist, entfernen Sie die Schutzhülse. Halten Sie den Kanüleninserter und richten Sie sein Vorderende wie im Video gezeigt an dem unteren, hervorstehenden Abschnitt der Pumpenbasis aus. Drücken Sie auf die Rückseite des Inserters, bis Sie ein Klicken hören – als Bestätigung, dass er eingerastet ist. Um die Kanüle einzuführen, drücken Sie die beiden orangefarbenen Auslösetasten an beiden Seiten des Inserters gleichzeitig. Die Kanüle wird sowohl in die Pumpenbasis als auch in die Infusionsstelle eingeführt. Nach dem Einführen lösen Sie den Inserter, indem Sie die Taste am unteren Ende drücken und ihn abheben. Die Pumpenbasis sollte nun wie gezeigt aussehen – das zeigt an, dass die Kanüle erfolgreich eingeführt wurde. Wenn die Nadel in der Pumpenbasis verbleibt, entfernen Sie sie vorsichtig von der Infusionsstelle und entsorgen Sie sie gemäß den Sicherheitsrichtlinien. Normalerweise verbleibt die Nadel jedoch im Inserter. In diesem Fall setzen Sie die Schutzhülse wieder über den Nadelansatz, drücken Sie fest auf die Oberseite des Inserters, um den Nadelansatz auszuwerfen, und entsorgen Sie ihn sicher.

### 4.3) Befüllen des Insulinreservoirs 

Nehmen Sie das Insulinreservoir aus der Verpackung. Das Reservoir ist mit einem Kunststoffteil, dem sogenannten Fülladapter, ausgestattet, der beim Befüllen verwendet wird. Bevor Sie das Reservoir befüllen, ziehen Sie den Kolbenstab vollständig heraus und schieben Sie ihn dann wieder hinein. Wiederholen Sie diesen Vorgang dreimal, um einen reibungslosen Ablauf sicherzustellen. Reinigen Sie das Insulinfläschchen oder die Patrone mit einem Alkoholtupfer und befestigen Sie es am Fülladapter. Halten Sie das Fläschchen dabei oben und ziehen Sie den Kolbenstab langsam zurück, um Insulin in das Reservoir aufzuziehen. Klopfen Sie das Reservoir vorsichtig an, damit eventuell vorhandene Luftblasen nach oben steigen. Drücken Sie den Kolbenstab langsam, um die Luft zurück in das Fläschchen zu drücken, und ziehen Sie ihn dann erneut zurück, um mehr Insulin aufzuziehen. Wiederholen Sie diesen Vorgang, bis das Reservoir ausreichend Insulin enthält und keine sichtbaren Luftblasen mehr vorhanden sind. Entfernen Sie das Insulinfläschchen vom Fülladapter.. Ziehen Sie die beiden Entriegelungslaschen nach außen, um den Fülladapter abzunehmen, und schrauben Sie den Kolbenstab vorsichtig gegen den Uhrzeigersinn ab, ohne dabei zu drücken oder zu ziehen. Stellen Sie vor dem Fortfahren sicher, dass der Pumpenakku vollständig geladen ist.

### 4.4) Zusammenbau der Pumpe und Entlüften 

Setzen Sie Pumpe und Reservoir in der richtigen Ausrichtung zusammen und drücken Sie sie dann zusammen, bis Sie ein Klicken hören. Wenn Sie die Pumpe zum ersten Mal installieren, müssen Sie die Ersteinrichtung abschließen, einschließlich des Einstellens von Uhrzeit und Datum. Dieser Vorgang wird in Lektion 2: Pumpenbetrieb behandelt. Fahren Sie im Einstellungsassistenten fort, bis Sie Seite fünf erreichen, und wählen Sie dann „Fertig stellen“.

Tippen Sie auf dem Startbildschirm auf „Aktionen", wählen Sie „Pumpe wechseln", und drücken Sie „OK“, um fortzufahren. Geben Sie die auf der Pumpe aufgedruckte Pumpen-Seriennummer ein. Der PDA versucht dann, eine Verbindung zur Pumpe herzustellen, und eine Animation zeigt an, wenn die Verbindung erfolgreich ist. Wählen Sie „Fortfahren“.

Halten Sie die Pumpe in der im Video gezeigten Position und tippen Sie dann auf „Reservoir füllen“. Sobald Sie einen Insulintropfen an der Spitze der Reservoirnadel sehen, bestätigen Sie dies, indem Sie „OK“ auswählen. Die Schaltfläche „Weiter“ wechselt von Grau zu Grün. Tippen Sie auf „Weiter“. Befestigen Sie die Pumpe in der richtigen Ausrichtung an der Pumpenbasis und drücken Sie sie fest, bis Sie ein Klicken hören. Anschließend werden Sie aufgefordert, zu wählen, ob Sie die Kanüle füllen oder diesen Schritt überspringen möchten. Das Füllen der Kanüle ist nur erforderlich, wenn Sie die Pumpenbasis wechseln, da eine neue Kanüle gefüllt werden muss. Wenn Sie nur das Reservoir oder die Batterie wechseln, wählen Sie „Überspringen“, um keine unnötige Insulinabgabe zu verursachen. Zu Demonstrationszwecken wählen wir „Überspringen“. Nachdem die Pumpe verbunden ist, ist sie einsatzbereit.

### 4.5) Austausch des Insulinreservoirs 

Wenn der Insulinbehälter leer ist oder wenn Sie die Batterie austauschen, gehen Sie nach demselben Verfahren vor. Wählen Sie auf dem Startbildschirm „Aktionen“ und dann „Behälter/Batterie wechseln“. Eine Animation fordert Sie auf, die Pumpe aus ihrer Basis zu entfernen. Nehmen Sie die Pumpe ab und wählen Sie „Weiter“. Es erscheint eine Bestätigungsmeldung. Wählen Sie „OK“. Die Pumpe verbindet sich wieder und beginnt, die Schubstange in ihre Ausgangsposition zurückzuziehen. Warten Sie, bis die Stange vollständig zurückgezogen ist, bevor Sie die Pumpe vom Behälter trennen, da dies andernfalls die Pumpe beschädigen kann. Halten Sie die Pumpe wie gezeigt, mit der bedruckten Seite nach oben, und trennen Sie Pumpe und Behälter vorsichtig. Entsorgen Sie den gebrauchten Behälter gemäß den Sicherheitsanweisungen. Füllen Sie einen neuen Behälter wie zuvor gezeigt. Stellen Sie sicher, dass die Batterie vollständig geladen ist, und setzen Sie die Batterie korrekt im Behälter ein. Befestigen Sie Pumpe und Behälter wieder, wählen Sie „Weiter“ und halten Sie die Pumpe in der angegebenen Position. Wählen Sie „Behälter füllen“ und warten Sie, bis ein Insulintropfen erscheint. Bestätigen Sie dann durch Auswahl von „OK“ und tippen Sie auf „Weiter“. Befestigen Sie abschließend die Pumpe wieder an der Basis, indem Sie dieselben Schritte wie zuvor ausführen. Wählen Sie je nach Bedarf, ob Sie die Kanüle füllen möchten, und wählen Sie dann „Fertig stellen“.

### 4.6) Was man tun und was man nicht tun sollte 

- Infusionssets bestehen aus zwei Komponenten: dem Kanülen-Pack und der Pumpenbasis. Die am häufigsten verwendete Kanüle ist die HRN-S-60, eine gerade 6-Millimeter-Teflonkanüle. Weitere verfügbare Optionen sind die HRN-S-90-, HRN-H-45- und HRN-H-65-Kanülen.

- Beim Drücken der Entriegelungstaste halten Sie Ihre andere Hand fest gegen die Unterseite des Kanülen-Insertionsgeräts gedrückt. Stellen Sie sicher, dass sich die Grundplatte nicht anhebt.

- Der Fülladapter enthält eine Nadel. Entsorgen Sie sie ordnungsgemäß.

- Achten Sie bei der Demontage genau auf die Ausrichtung der Pumpe. Eine falsche Positionierung oder Demontage kann zu Geräteschäden führen.

- Verwenden Sie immer eine vollständig geladene Pumpenbatterie. Eine schwache Batterie kann häufigere Reservoirwechsel erforderlich machen, was zu verschwendetem Insulin führen kann.

- Überspringen Sie das Priming der Kanüle nur, wenn das Infusionsset nicht ersetzt wurde, das heißt, die Kanüle muss nicht gefüllt werden.

Sie verfügen jetzt über die wichtigsten Grundfertigkeiten, um die Equil Pump zu installieren und zentrale Aufgaben zu erledigen – zum Beispiel die Pumpenbasis anzubringen, das Insulinreservoir vorzubereiten und auszutauschen sowie bei Bedarf die Befüllung (Priming) durchzuführen. Wenn Ihnen etwas unklar vorkommt, nehmen Sie sich einen Moment Zeit, um die Schritte sorgfältig durchzugehen, und wiederholen Sie den Vorgang bei Bedarf. Wenn Sie Unterstützung brauchen, wenden Sie sich an Ihre behandelnde medizinische Fachkraft oder an eine autorisierte Pumpenschulungsperson. Als Nächstes schauen wir uns das Alarmsystem der Equil Pump genauer an. 
