<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q8m0nZc3ZTJR9rbgt-F_1Li -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/EWeefcykwC0" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>1. Einführung</u>**

Willkommen zu unserer gezielten Erkundung der Tandem Mobi Insulinpumpe!

Mittlerweile haben Sie durch unsere bisherigen allgemeinen Videos zu Insulinpumpen ein solides Verständnis der Funktionsweise von Insulinpumpen erworben. Sie haben sich mit den Grundlagen der Funktionsweise von Insulinpumpen, der Einstellung von Basal- und Bolusinsulin, dem Wechseln von Insulin und Infusionssets sowie dem Umgang mit Alarmen vertraut gemacht.

Nun wenden wir uns der Tandem Mobi Insulinpumpe zu. In diesem Modul erhalten Sie eine umfassende Einweisung in die Einrichtung dieser fortschrittlichen Pumpe. Diese Erläuterungen sind für medizinisches Fachpersonal von Nutzen, das Personen bei der Verwendung der Tandem Mobi Insulinpumpe mit Control-IQ-Technologie anleitet, und bieten Unterstützung für diejenigen, die mit der Verwendung der Tandem Mobi Insulinpumpe beginnen. 

Bitte beachten Sie, dass diese Videos nicht als medizinischer Rat gedacht sind. Konsultieren Sie immer Ihren Arzt, bevor Sie Ihre Therapie anpassen.

Die Videos wurden von Dr. Inge Van Boxelaer, Gründerin von Diabetotech und Endokrinologin am AZ St.-Lucas-Krankenhaus in Gent, Belgien, produziert. Der Inhalt wurde von Gary Scheiner, einem zertifizierten Diabetesberater und -ausbilder von Integrated Diabetes Services in den USA, überprüft. Hier können Sie deren Offenlegungen einsehen. Dank ihrer Fachkenntnisse und persönlichen Erfahrungen sind die in den Videos präsentierten Informationen umfassend und unvoreingenommen.

Am Ende dieses Videos werden Sie ein umfassendes Verständnis der Tandem Mobi Insulinpumpe haben:

- So funktioniert die Tandem Mobi Insulinpumpe.

- So stellen Sie das Basal- und Bolusinsulin an der Pumpe ein.

- So wechseln Sie das Insulinreservoir und das Infusionsset.

- Welche Maßnahmen sind bei Pumpenalarm zu ergreifen?

Abschließend stellen wir Ihnen einen Link zu einer Bewertung eines echten Mobi-Pumpen-Nutzers zur Verfügung und zeigen Ihnen den Mobi-Simulator, damit Sie das System selbst testen können.

Dadurch verbessern Sie Ihre Fähigkeiten als Gesundheitsdienstleister, Tandem Mobi-Anwendern zu helfen, oder als Anwender, sich auf eine erfolgreiche Einrichtung vorzubereiten. Außerdem geben wir Ihnen praktische Tipps und Tricks, die Ihnen den Umgang mit der Tandem Mobi Insulinpumpe erleichtern.

Viel Erfolg auf Ihrer Reise mit der Tandem Mobi Insulinpumpe!

2. Pumpenbetrieb

Willkommen zu unserem umfassenden Leitfaden zur Tandem Mobi Insulinpumpe! Am Ende dieses Moduls werden Sie ein umfassendes Verständnis davon haben, wie die Tandem Mobi Insulinpumpe funktioniert, welche verschiedenen Funktionen sie hat, einschließlich der Komponenten der Pumpe, des Ladevorgangs, des Entsperrvorgangs, der Bildschirme und Menüs der Tandem Mobi Mobile App sowie der Verhaltensregeln.

### 2.1 Teile und Tasten 

Die Tandem Mobi-Pumpe ist eine modulare Semi-Patch-Pumpe. Sie hat etwa die gleiche Größe und das gleiche Gewicht wie eine Omnipod-Pumpe. Sie besteht aus einer langlebigen Pumpenbasis mit einer Garantie von 4 Jahren und einer Einwegkartusche mit t:lock-Anschluss. Die Kartusche sollte alle drei Tage ausgetauscht werden.

Die Pumpe hat kein Display und wird über die Tandem Mobi Mobile App gesteuert. Sie hat eine Pumpentaste an der Unterseite. Diese Taste dient zum Ein- und Ausschalten der Pumpe, zur Abgabe eines Schnellbolus, zum Stummschalten von Warnungen und Alarmen und zum Aktivieren der Pumpenstatusleuchten.

Über dem Pumpknopf befinden sich zwei Statusleuchten, die in verschiedenen Farben und Mustern aufleuchten, um Ihnen zu zeigen, was die Pumpe gerade macht, auch wenn Sie Ihr Smartphone nicht dabei haben. Um die Leuchten zu sehen, müssen Sie den Pumpknopf drücken und wieder loslassen. Nach ein paar Sekunden leuchten die Pumpstatusleuchten auf und das Muster wird 10 Sekunden lang angezeigt. 

Jede Farbe hat eine andere Bedeutung:

- ROT steht für einen Alarm oder eine Fehlfunktion. Das bedeutet, dass die Insulinabgabe vollständig unterbrochen ist. Wenn Sie dies sehen, überprüfen Sie bitte so schnell wie möglich Ihre Pumpe.

- GELB steht für eine Warnung oder Erinnerung, z. B. dass ein Sensor bald abläuft oder die Batterie schwach ist. 

- BLAU steht für die Bolusabgabe oder das Befüllen des Schlauchs während des Kartuschenladevorgangs.

- WEISS bedeutet, dass die Pumpe entweder lädt oder die Insulinabgabe manuell gestoppt wurde.

- GRÜN steht für die Basalabgabe oder die Abgabe einer temporären Basalrate.

Weitere Informationen zu den Blinkmustern der Pumpenstatusanzeigen finden Sie in Ihrer Bedienungsanleitung. Wenn Sie diese Komponenten und Anzeigen verstehen, können Sie Ihre Insulinabgabe mit der Tandem Mobi Insulinpumpe effektiv verwalten. 

### 2.2 Aufladen der Pumpe

Wenn Sie die Pumpe erhalten, müssen Sie sie zunächst aufladen. Die Tandem Mobi-Pumpe verfügt nicht über einen Ladeanschluss. Stattdessen wird sie mit einem induktiven Ladepad geliefert, das über ein USB-A-zu-USB-C-Kabel an eine Stromquelle angeschlossen wird. Außerdem sind Zubehörteile zum Aufladen über eine Steckdose enthalten. Sie sollten nur Zubehörteile verwenden, die von Tandem Diabetes Care bereitgestellt wurden. Wir raten davon ab, Adapter oder Verlängerungskabel zu verwenden. 

Stellen Sie beim Aufladen Ihres Systems sicher, dass das induktive Ladepad an eine funktionierende Steckdose angeschlossen ist. Auf der Rückseite der Pumpe befindet sich ein Logo und auf der Oberseite des Ladepads ein T-Logo. Richten Sie diese Logos aneinander aus und beachten Sie, dass die Pumpe nicht mittig auf dem Pad positioniert ist.

Es gibt zwei Anzeichen dafür, dass Ihre Pumpe lädt:

- Zuerst leuchtet das Ladepad kurz auf. 

- Als Nächstes sehen Sie ein Blitzsymbol oben auf dem Batteriesymbol in der oberen linken Ecke der Tandem Mobi Mobile App.

Die Pumpenstatusanzeigen können auch zur Anzeige der Ladungsmenge verwendet werden. 

- Eine der Leuchten blinkt, wenn der Ladezustand unter 50 % liegt. 

- Wenn die Ladung mehr als 50 % beträgt, leuchtet eine Lampe dauerhaft weiß, während die andere blinkt, bis die Pumpe vollständig aufgeladen ist.

Sie erkennen, dass der Ladevorgang abgeschlossen ist, wenn die Statusleuchten über der Pumpentaste weiß leuchten. Eine vollständige Ladung reicht in der Regel für 3 bis 5 Tage, je nach Nutzung. 

Wenn die Leistung Ihrer Pumpe sehr gering ist, blinkt eine Leuchte rot, oder sie lässt sich möglicherweise nicht einschalten. Es wird empfohlen, die Batterie nicht vollständig zu entladen und die Pumpe täglich für einen kurzen Zeitraum, z. B. 10 bis 15 Minuten, aufzuladen. 

Die Pumpe funktioniert während des Ladevorgangs normal, sodass Sie sie nicht trennen müssen, wenn Sie dies nicht möchten. Wenn Sie sie jedoch während des Ladevorgangs trennen, müssen Sie möglicherweise die fehlende Basalinsulinmenge ersetzen. Trennen Sie Ihre Pumpe niemals während der Abgabe eines Insulinbolus und überprüfen Sie immer Ihren Blutzuckerspiegel, bevor Sie die Pumpe trennen und wieder anschließen. 

Wenn Sie Zubehörteile verlieren oder Ersatz benötigen, können Sie sich an den technischen Kundendienst von Tandem wenden. 

### 2.3 Entriegeln der Pumpe

Als Nächstes zeigen wir Ihnen, wie Sie die Pumpe ein- und ausschalten können. 

Um die Pumpe auszuschalten, legen Sie sie auf das Ladepad und achten Sie darauf, dass die Logos auf der Pumpe und dem Pad übereinstimmen. Machen Sie sich keine Sorgen, wenn es etwas außermittig aussieht. Halten Sie nun die Pumpentaste 20 Sekunden lang gedrückt. Die Pumpe piept dreimal, bevor sie sich ausschaltet. 

Um die Pumpe einzuschalten, legen Sie sie auf das Ladepad. Halten Sie die Pumpentaste gedrückt, bis die Statusleuchten an der Pumpe aufleuchten. Die Pumpe gibt vier Signaltöne ab, wenn sie eingeschaltet und betriebsbereit ist. 

Beachten Sie, dass Sie beim ersten Erhalt Ihrer Pumpe möglicherweise die Statusleuchten der Pumpe sehen können, wenn die Pumpentaste gedrückt wird. Dies bedeutet nicht unbedingt, dass die Pumpe eingeschaltet ist.

### 2.4 Startbildschirm und Pumpenmenü in der Tandem Mobi Mobile App

Nun wollen wir uns näher mit der mobilen App befassen. Wir beginnen mit einem Überblick über das Dashboard. 

Sobald Ihre Pumpe mit der mobilen App synchronisiert ist, können die Pumpendaten auf dem Hauptbildschirm der mobilen App oder im Dashboard angezeigt werden. Oben in der mobilen App wird der Akkustand der Pumpe angezeigt. Bitte beachten Sie, dass dieses Symbol sich vom Akkustand des Telefons unterscheidet, der in der oberen rechten Ecke des Bildschirms angezeigt wird. Das Antennensymbol zeigt den CGM-Kommunikationsstatus an, daneben wird der Alarmstatus angezeigt, wenn ein Alarm aktiv ist. Oben rechts finden Sie die Symbole für den Basal- und Bolusabgabestatus sowie die in der Kartusche verbleibende Insulinmenge. Darunter wird das Insulin on Board angezeigt. Auf der linken Seite sehen Sie den letzten Glukosewert mit einem Trendpfeil. In der Mitte des Dashboards befindet sich das Diagramm der letzten Glukosewerte. Dieses Diagramm zeigt die Sensorwerte der letzten 24 Stunden an. Sie können nach links und rechts wischen, um alle 24 Stunden im Diagramm anzuzeigen. Das Diagramm enthält Glukosewerte, die in den Bolusrechner eingegeben wurden und als Kreis im Diagramm angezeigt werden. Am unteren Rand des Dashboards sehen Sie die Basalraten der letzten 24 Stunden, einschließlich der Änderungen der Insulinabgabe im Zusammenhang mit der Verwendung der Control-IQ-Technologie. Die als Bolus abgegebene Insulinmenge wird als Tropfen angezeigt. Dazu gehören Mahlzeitboli, manuelle Korrekturboli und alle automatischen Korrekturboli innerhalb des im Dashboard angezeigten Zeitraums. 

Wenn Sie auf ein Bolus-Symbol oder einen Glukosewert im Diagramm tippen, werden detaillierte Informationen zu diesem Ereignis auf dem Bildschirm angezeigt. Direkt unter dem Diagramm sehen Sie Ihre Zeit im Zielbereich für die letzten 24 Stunden. Diese wird auf der Grundlage der Werte berechnet, die Sie in den Glukosegrenzwerten unter „Glukoseschwellenwerteinstellungen” eingegeben haben. Wenn Sie nach oben wischen, sehen Sie den aktuellen Status der Pumpe. Oben wird die aktuelle Basalrate angezeigt. Hier werden Informationen zum zuletzt abgegebenen Bolus angezeigt. Sie sehen den aktuellen Status der Control-IQ-Technologie. Als Nächstes sehen Sie die Einstellungen für das aktive persönliche Profil und darunter den Status des CGM-Systems, der je nach Sensor variieren kann.

Im Menü „Pumpe“ finden Sie Folgendes:

Hier programmieren Sie persönliche Profile und aktivieren die Control-IQ-Technologie. Sie programmieren die Schnellbolus-Einstellungen und die Abgabelimits, also die Werte für den maximalen Bolus und die Basalrate. In diesem Menü programmieren Sie die Uhrzeit und das Datum für Ihre Pumpe. Hier müssen Sie also nach einer Zeitumstellung oder auf Reisen die Uhrzeit Ihrer Pumpe aktualisieren, da diese nicht automatisch aktualisiert wird, wenn sich die Uhrzeit Ihres Telefons ändert. Unten finden Sie die Pumpeninformationen, und dort können Sie die Software Ihrer Pumpe aktualisieren.

### 2.5 Was man tun und was man nicht tun sollte

Hier sind einige wichtige Tipps, die Sie beachten sollten:

- Eine umfassende Menüübersicht finden Sie im Download-Bereich. Diese kann gespeichert werden, um sie bei der Fernberatung als Gesundheitsdienstleister leicht zur Hand zu haben.

- Die Pumpe ist wasserdicht, bis zu 2 Stunden lang in einer Tiefe von  2,4 Metern (oder 8 Fuß).

- Die Tandem Mobi-App ist nur für ausgewählte iPhone-Modelle verfügbar und wird derzeit schrittweise auch für ausgewählte Android-Geräte eingeführt. Die Kompatibilität Ihres Geräts können Sie auf der Website von Tandem überprüfen. 

- Die Tandem Mobi Mobile App muss im Hintergrund laufen, um Daten von Ihrer Pumpe sowie von der Tandem Cloud empfangen und an diese senden zu können. Deaktivieren Sie die Batterieoptimierung auf Ihrem Smartphone, um sicherzustellen, dass die Tandem Mobi Mobile App Benachrichtigungen und Alarme empfangen kann.

- Es ist auch möglich, dass die Bluetooth-Verbindung zwischen der Mobi-Pumpe und Ihrem Smartphone unterbrochen ist. 

- In diesem Fall wird oben auf dem Startbildschirm der Tandem Mobi Mobile App ein Benachrichtigungsbanner mit der Meldung „Pump connection lost“ (Pumpenverbindung unterbrochen) angezeigt, zusammen mit der Zeit, die seit der Trennung Ihrer Pumpe von Ihrem Smartphone vergangen ist. Außerdem wird ein grau schattierter Bereich im Diagramm angezeigt, da bei einer unterbrochenen Verbindung keine Daten angezeigt werden können.

- Die Mobi-Pumpe gibt weiterhin wie vorgesehen Insulin ab, empfängt Glukosewerte, wenn sie mit einem CGM gekoppelt ist, und alle Pumpenwarnungen, Alarme, Erinnerungen und Fehlfunktionen werden auf Ihrer Pumpe angezeigt, auch wenn sie nicht mit Ihrem Smartphone verbunden ist.

- Der Bolus-Bildschirm Ihrer Tandem Mobi Mobile App ist bei getrennter Verbindung nicht zugänglich. Wenn diese Funktion zuvor aktiviert wurde, kann jedoch weiterhin die Pumpentaste an der Pumpe verwendet werden, um einen Schnellbolus zu verabreichen.

- Führen Sie die folgenden Schritte aus, um Ihre Pumpe wieder mit Ihrem Smartphone zu verbinden: 

- Stellen Sie sicher, dass sich Ihre Pumpe und Ihr Smartphone innerhalb von 1,5 Metern oder fünf Fuß voneinander befinden und dass sich keine Hindernisse (einschließlich Körperteile) zwischen den beiden Geräten befinden. 

- Wenn Sie anhaltende Probleme mit der Tandem Mobi-App haben, schließen Sie die Tandem Mobi-App oder beenden Sie sie zwangsweise, um die aktuelle Sitzung zu beenden. Wenn das Problem weiterhin besteht, versuchen Sie, die Pumpe erneut zu koppeln.

- Die Tandem Mobi-Pumpe stellt Uhrzeit und Datum nicht automatisch ein. Bei der Umstellung zwischen Winter- und Sommerzeit oder bei Reisen in eine andere Zeitzone müssen Sie die Uhrzeit selbst einstellen. Dies können Sie über die Pumpeneinstellungen vornehmen.

- Abschließend ist es wichtig zu beachten, dass Sie keine Metallgegenstände auf das Ladepad legen sollten. 

Herzlichen Glückwunsch! Sie haben nun ein gutes Verständnis davon, wie die Tandem Mobi Insulinpumpe funktioniert, einschließlich ihrer Teile, des Ladevorgangs, des Ein- und Ausschaltens der Pumpe sowie der verschiedenen Bildschirme und Menüs. Im nächsten Kapitel werden wir uns mit der Einstellung der Insulinabgabe befassen, also bleiben Sie dran!

3. Insulin-Einrichtung

Willkommen zu unserer ausführlichen Anleitung zur Einrichtung der Insulinabgabe für die Tandem Mobi Insulinpumpe. 

Wir werden uns damit befassen, wie man das Basalinsulin programmiert, eine temporäre Basalrate einstellt und einen Insulinbolus verabreicht. Darüber hinaus werden wir Ihnen einige wichtige Verhaltensregeln vermitteln, die Ihnen helfen, Ihre Erfahrungen mit der Insulinpumpe zu verbessern.

### 3.1 Programmierung des Basalinsulins 

- Um auf Ihr persönliches Profil zuzugreifen, tippen Sie in der Navigationsleiste auf „Einstellungen“, dann auf „Pumpe“, „Persönliche Profile“, „Neues Profil hinzufügen“ und anschließend auf das Feld „Profilname“.

- Geben Sie einen Profilnamen mit bis zu 16 Zeichen ein und tippen Sie auf „Weiter“. Tippen Sie auf „Segment hinzufügen“, um mit der Einstellung der Insulinabgabe zu beginnen. Das erste Zeitsegment beginnt um 12 Uhr.

- Innerhalb jedes Zeitsegments müssen Sie eine Basalrate, einen Korrekturfaktor, ein Kohlenhydratverhältnis und einen Ziel-Blutzuckerwert programmieren. Um Werte für jede Variable einzugeben, tippen Sie auf den Bereich „Zum Einrichten antippen“. Es erscheint eine Zifferntastatur. Nachdem Sie die erste Zahl eingegeben haben, tippen Sie einfach auf das Feld, um den nächsten Wert einzugeben. Tippen Sie auf „Fertig“, um die Tastatur zu schließen. 

- Überprüfen Sie alle Werte, die Sie gerade eingegeben haben, und tippen Sie auf „Speichern“. Oben in der Tandem Mobi-App wird die Meldung „Zeitsegment wurde gespeichert“ angezeigt.

- Wenn Sie weitere Zeitsegmente hinzufügen möchten, tippen Sie auf das Plus-Symbol. Beim Hinzufügen weiterer Zeitsegmente werden alle Einstellungen, die Sie im vorherigen Zeitsegment vorgenommen haben, kopiert und im neuen Segment angezeigt. So können Sie ganz einfach nur die gewünschten Einstellungen anpassen, anstatt sie alle erneut eingeben zu müssen. 

- Tippen Sie auf „Segment hinzufügen” und dann auf „Startzeit”. Geben Sie über die Bildschirmtastatur die gewünschte Startzeit für das Zeitsegment ein und tippen Sie auf „Fertig”. Beachten Sie, dass dieses Segment ab der Startzeit bis 12 Uhr nachts oder bis zum nächsten von Ihnen eingegebenen Segment aktiv ist. 

- Wenn Sie Ihre Einstellungen bestätigt und keine weiteren Zeitabschnitte hinzugefügt haben, tippen Sie auf das Zurück-Symbol, um Ihre Bolus-Einstellungen zu programmieren. Tippen Sie zunächst auf das Feld „Bolus-Einstellungen“, um zu beginnen. Standardmäßig ist die Insulinwirkdauer auf 5 Stunden eingestellt und die Kohlenhydrate sind aktiviert. Wir empfehlen, diese Einstellungen auf den Standardwerten zu belassen. 

- Um einen Zeitabschnitt zu löschen, tippen Sie auf die Startzeit des Zeitabschnitts, den Sie löschen möchten, und tippen Sie auf „Abschnitt löschen“. Tippen Sie zur Bestätigung auf „Ja“.

- Wenn Sie ein vorhandenes Profil umbenennen möchten, tippen Sie in der Navigationsleiste auf „Einstellungen“. Tippen Sie auf „Pumpe“ und dann auf „Persönliche Profile“. Tippen Sie auf den Namen des persönlichen Profils, das Sie umbenennen möchten. Tippen Sie auf „Profiloptionen“ und dann auf „Umbenennen“. 

- Wenn Sie Ihre Einstellungen bestätigt haben, tippen Sie auf „Dashboard“, um zum Startbildschirm zurückzukehren. Wenn Sie weitere persönliche Profile hinzufügen möchten, wiederholen Sie die in diesem Video beschriebenen Schritte. 

- Sie können auch ein bestehendes persönliches Profil duplizieren. Wählen Sie dann „Bearbeiten“, um nur bestimmte Einstellungen zu ändern und ein neues Profil zu erstellen.

Um die Basalinsulinabgabe zu stoppen, tippen Sie in der Navigationsleiste auf „Aktionen“, wählen Sie „Insulin stoppen“ und tippen Sie auf „Ja“. Wenn die Insulinabgabe gestoppt ist, wird auf dem Startbildschirm der Status „Alle Abgaben gestoppt“ angezeigt. Die Basalinsulinabgabe kann auf die gleiche Weise über „Aktionen“ wieder gestartet werden.

### 3.2 Vorübergehende Basal

Um eine temporäre Basalrate zu starten, navigieren Sie in der Navigationsleiste zu „Aktionen” und wählen Sie „Temp Rate” (temporäre Rate). Hier können Sie den Prozentsatz und die Dauer Ihrer Wahl einstellen. Tippen Sie in der Navigationsleiste auf „Dashboard“, um den Dashboard-Bildschirm anzuzeigen und das Symbol zu bestätigen, das anzeigt, dass eine temporäre Rate aktiv ist. Ein „T“ in einem gelben Kästchen bedeutet, dass die temporäre Rate aktiv ist, während ein „T“ in einem roten Kästchen bedeutet, dass eine temporäre Rate von 0 u/h aktiv ist. Sie können die temporäre Basalrate jederzeit manuell deaktivieren, wodurch das „T“ wieder auf die aktuellen Systemeinstellungen zurückgesetzt wird.

3.3 Bolusgabe

Die Verabreichung eines Bolus ist ganz einfach. Drücken Sie auf dem Startbildschirm die Bolus-Taste, geben Sie die Kohlenhydratmenge in Gramm ein und, falls erforderlich, einen Fingerstichwert. Bei Verbindung mit einem Glukosesensor wird der letzte Glukosewert automatisch eingegeben. Die Pumpe empfiehlt eine Insulindosis, die Sie jedoch überschreiben können.

Ein praktischer Tipp ist die Option der verlängerten Bolusabgabe. Bei der Bestätigung eines Bolus können Sie sich für einen verlängerten Bolus entscheiden und den Prozentsatz und die Dauer nach Bedarf anpassen.

### 3.4 Was man tun und was man nicht tun sollte

- Stellen Sie sicher, dass die maximalen Bolusgrenzen etwas über den erwarteten Bolusdosen liegen. Sie finden den maximalen Bolus in den Pumpeneinstellungen. Tippen Sie auf „Abgabegrenzen“ und dann auf „Maximaler Bolus“. Der maximale Bolus ist standardmäßig auf 10 Einheiten eingestellt, Sie können ihn jedoch zwischen 1 und 25 Einheiten einstellen.

- Es wird empfohlen, den Ziel-BG-Wert auf 110 mg/dl oder 6,5 mmol/l einzustellen, da dies mit dem Zielwert übereinstimmt, der bei Verwendung der Control-IQ-Technologie verwendet wird.

- Es wird empfohlen, dass alle Benutzer die Schnellbolusfunktion einrichten, mit der Sie einen Bolus durch einfaches Drücken der Pumpentaste abgeben können. Auf diese Weise können Sie einen Bolus durch Befolgen von Piepton-/Vibrationsbefehlen abgeben, ohne durch den Pumpenbildschirm navigieren oder diesen anzeigen zu müssen.

Das war's schon! Mit diesem Wissen können Sie die Insulinpumpe Tandem Mobi effektiv einrichten und anpassen. In unserem nächsten Lektion zeigen wir Ihnen, wie Sie das Insulinreservoir und das Infusionsset wechseln.

4. Austausch von Reservoir und Infusionsset 

Willkommen zu dieser Lektion über den Austausch des Reservoirs und des Infusionssets der Tandem Mobi Insulinpumpe!

In diesem Kapitel behandeln wir die verschiedenen Infusionsset-Optionen, geben eine Schritt-für-Schritt-Anleitung zum Auswechseln des Reservoirs und des Infusionssets und hilfreiche Tipps für den Erfolg.

### 4.1 Verschiedene Infusionssets

Das Autosoft 90-Infusionsset ist das am häufigsten verwendete Infusionsset für die Tandem-Pumpe. Weitere Alternativen sind das Autosoft 30, das Varisoft mit abgewinkelter Kanüle und das TruSteel mit Stahlkanüle. 

Darüber hinaus bietet Tandem Schläuche in verschiedenen Längen an. Die meisten Menschen verwenden den kurzen Schlauch (12 cm oder 5 Zoll), um die Pumpe nahe an der Infusionsstelle auf der Haut zu halten, aber Sie können sich auch für die längeren Schlauchoptionen (60 bis 110 cm oder 23 bis 43 Zoll) entscheiden, um die Pumpe in Ihrer Tasche zu tragen.

Eine detaillierte Übersicht über diese Infusionssets, einschließlich der Schlauch- und Kanülenlängen sowie der Füllvolumina, finden Sie im Download unter diesem Video. 

### 4.2 Austausch von Reservoir und Infusionsset

Waschen Sie zunächst Ihre Hände und sorgen Sie dafür, dass Ihr Arbeitsbereich sauber ist. Legen Sie folgende Dinge bereit: einen Vorratsbehälter, eine Patrone, Ihr Insulin (bei Raumtemperatur), ein Infusionsset, einige Alkoholtupfer und Ihre Pumpe. 

### #1 Austausch des Reservoirs

Vergewissern Sie sich, dass Ihre Hände sauber sind und Sie die Oberseite der Ampulle zuvor mit Alkohol abgewischt haben. Bereiten wir nun die neue Patrone vor. Dazu ziehen Sie den Füllstab nach unten und drücken ihn dann wieder nach oben, um die Luft aus der Patrone zu drücken. Ziehen Sie anschließend den Füllstab bis zum gewünschten Volumen nach unten. Sie können dies messen, indem Sie den oberen Ring am Kolben an der gewünschten Insulinmenge ausrichten. Nun ist es an der Zeit, die Patrone zu füllen. Stellen Sie zunächst die Insulinampulle aufrecht auf eine ebene Fläche. Drücken Sie den Ampullenadapter auf die Ampulle. Drücken Sie anschließend den Füllstab nach unten, um die Luft aus der Patrone in die Ampulle zu drücken. Achten Sie darauf, den Druck auf den Füllstab aufrechtzuerhalten. Drehen Sie dann das Set mit der Flasche noch immer auf dem Kopf und lassen Sie den Füllstab langsam los. Das Insulin beginnt aus der Flasche in die Patrone zu fließen. Von hier aus können Sie den Füllstab langsam bis zur gewünschten Insulinmenge zurückziehen. Beachten Sie, dass nach dem Befüllen des Schlauchs mindestens 30 Einheiten Insulin in der Patrone verbleiben müssen. Klopfen Sie anschließend auf die Patrone und drehen Sie sie, um mögliche Luftblasen zu entfernen. Wenn Sie Luftblasen sehen, drücken Sie diese mit dem Füllstab nach oben heraus. Beachten Sie, dass beim Herausdrücken der Luftblasen auch etwas Insulin herausgedrückt werden kann. Vergewissern Sie sich, dass sich genügend Insulin in der Patrone befindet. Beenden Sie den Füllvorgang, indem Sie die Ampulle aus dem Ampullenadapter entfernen. 

Als Nächstes entfernen Sie die Kartusche aus dem Set. Schrauben Sie zunächst die Füllstange gegen den Uhrzeigersinn ab und lösen Sie dann die Kartusche vorsichtig aus dem Set. Schrauben Sie nun den Fläschchenadapter gegen den Uhrzeigersinn, um ihn aus dem T-Lock-Anschluss zu entfernen.  

Sie werden aufgefordert, die leere Patrone aus der Pumpe zu entfernen, indem Sie sie gegen den Uhrzeigersinn drehen. Vergewissern Sie sich, dass sich der Kolben Ihrer Pumpe in der unteren Position befindet. Er sollte so aussehen, nicht so. Setzen Sie nun die neu befüllte Kartusche auf die Pumpe und drehen Sie sie im Uhrzeigersinn, bis sie einrastet. Tippen Sie dann auf „Weiter“. 

Achten Sie darauf, dass Sie alle ordnungsgemäßen Entsorgungsmethoden für Nadeln, Kartuschen, Set-Komponenten und Infusionssets befolgen.

### #2 Befüllen des Schlauchs

Als Nächstes füllen Sie den Schlauch. Vergewissern Sie sich, dass das Infusionsset von Ihrem Körper getrennt ist. Befestigen Sie den Schlauch eines neuen Infusionssets am T-Lock-Anschluss der Kartusche. Tippen Sie dann auf „Weiter“. Halten Sie die Pumpe mit dem T-Lock-Anschluss nach oben. Dadurch wird sichergestellt, dass die Luft in der Kartusche zuerst durch den Schlauch gedrückt wird. Tippen Sie dann in der mobilen App auf „Ja“. Vergewissern Sie sich, dass Ihr Infusionsset von Ihrem Körper getrennt ist. Halten Sie dann die Pumpentaste gedrückt, um den Schlauch des Infusionssets mit Insulin zu füllen. Halten Sie die Pumpe aufrecht und halten Sie die Pumpentaste gedrückt, bis Sie Insulintropfen am Ende des Infusionssets sehen. Sobald Sie Insulintropfen sehen, lassen Sie die Pumpentaste los. Dieser Vorgang ist mit Tandem Mobi viel schneller als mit der T-Slim X2-Pumpe. Achten Sie also genau darauf. Beachten Sie, dass die Pumpe während des Vorgangs in regelmäßigen Abständen pausieren kann. Dies ist normal und ermöglicht es Ihnen, nach Insulintropfen zu suchen. Tippen Sie auf „Ja“, wenn Sie Insulintropfen am Ende Ihres Schlauchs sehen.

### #3 Platzierung des Infusionssets

Nun können wir das Infusionsset anlegen. Wir zeigen Ihnen das Infusionsset Autosoft 90. Desinfizieren Sie zunächst Ihre Haut und ziehen Sie die Schutzfolie vom Infusionsset-Pflaster ab. Achten Sie dabei darauf, dass das Infusionsset fest auf der Nadel sitzt. Bereiten Sie als Nächstes das Einführset vor, indem Sie an dem weißen Kunststoffteil ziehen, bis Sie ein Klicken hören. Jetzt können Sie die Nadelschutzkappe sicher entfernen. Suchen Sie eine der beiden Vertiefungen am Einführgerät und führen Sie den Schlauch ein. Setzen Sie das vorbereitete Gerät auf Ihre gereinigte Haut und drücken Sie die Nadel durch leichten Druck auf die beiden kreisförmigen Vertiefungen fest. Drücken Sie noch einmal auf den weißen Kunststoff. Entfernen Sie zum Schluss vorsichtig das Einführgerät.

Vergessen Sie nicht, auf „Fertigstellen“ zu klicken, wenn Sie dazu aufgefordert werden, um die Insulinabgabe fortzusetzen. Wenn Sie dies vergessen, ertönt ein Alarm als Erinnerung.

Sie haben nun die Insulinpatrone und das Infusionsset erfolgreich ausgetauscht! Denken Sie daran, dies mindestens alle drei Tage zu tun, auch wenn die Patrone noch nicht leer ist.

### #4 Kanülenbefüllung

Wenn Sie den Schlauch des Autosoft-Infusionssets füllen, wird die Kanüle automatisch gefüllt. Wenn Sie nur das Infusionsset austauschen, aber den vorhandenen Schlauch beibehalten, sollten Sie die Kanüle manuell füllen. Dies kann über dasselbe Pumpenmenü erfolgen.  Füllen Sie die Kanüle des Autosoft 90-Infusionssets mit 0,3 Einheiten für 6-mm-Nadeln oder 0,5 Einheiten für 9-mm-Nadeln. Abgewinkelte Kanülen benötigen ein Füllvolumen von 0,7 Einheiten, Stahlkanülen müssen nicht gefüllt werden.

4.3 Was man tun und was man nicht tun sollte

- Das für die Tandem Mobi Insulinpumpe zugelassene Insulin ist NovoLog oder NovoRapid und Humalog mit einer Konzentration von 100 U/ml. 

- Denken Sie daran, dass Sie 2 Stunden nach dem Einsetzen eines neuen Sets Ihren Blutzucker überprüfen sollten. Die Überprüfung Ihres Blutzuckers ist die einzige Möglichkeit, um sicherzustellen, dass Ihr Infusionsset richtig eingesetzt ist und Sie Insulin erhalten.

- Bevor Sie das Einführgerät entsorgen, setzen Sie den Deckel wieder auf, bis er einrastet.

- Wenn Sie Ihre Insulinpumpe vorübergehend entfernen, sollten Sie das Verbindungsstück Ihres Infusionssets abdecken. Wenn Sie die Schutzabdeckung offen lassen, kann Schmutz in die Öffnung gelangen und Infektionen oder Verstopfungen verursachen.

- Überprüfen Sie den Schlauch auf Luftblasen. Luft und der Schlauch nehmen Platz ein, der eigentlich für das Insulin vorgesehen ist. Dies kann die Insulinabgabe beeinträchtigen. Denken Sie daran, dass Temperatur- oder Wetteränderungen Luftblasen verursachen können. Wenn Sie Luftblasen in Ihrer Patrone feststellen, sollten Sie die Pumpe mit nach unten oder zur Seite geneigtem Schlauch tragen, um zu verhindern, dass Luft in den Schlauch gelangt. Wenn Sie Luftblasen im Schlauch sehen, trennen Sie die Infusionsstelle von Ihrem Körper. Wählen Sie dann im Menü „Kartusche laden“ die Option „Schlauch füllen“ und spülen Sie den Schlauch, bis die Luft vollständig entfernt ist. Dadurch wird die Luft aus dem Schlauch gedrückt. 

- Beachten Sie, dass einige Hautpflegeprodukte wie Lotionen, Sonnenschutzmittel und Insektenschutzmittel Risse im Kunststoff der Kartusche oder Pumpe verursachen können. Lassen Sie diese Produkte nicht mit der Pumpe oder Kartusche in Kontakt kommen. Denken Sie daran, sich nach der Verwendung solcher Produkte immer die Hände zu waschen, bevor Sie die Pumpe oder Kartusche anfassen. 

Jetzt verfügen Sie über das nötige Wissen, um die Insulinpatrone und das Infusionsset der Tandem Mobi Insulinpumpe auszutauschen. Machen Sie sich keine Sorgen, wenn Ihnen dabei ein Fehler unterläuft – das ist völlig normal. Bleiben Sie ruhig und befolgen Sie die Schritte. Denken Sie daran: Wenn alles andere fehlschlägt, gibt es immer noch den Kundendienst und viele hilfreiche YouTube-Videos. Vergessen Sie auch nicht, dass Sie sich für medizinische Unterstützung an Ihr Diabetes-Team wenden können, das auch einen Bereitschaftsdienst anbietet. Machen Sie weiter so! Viel Glück!

5. Pumpenalarme

In diesem Kapitel beschäftigen wir uns mit dem Alarmsystem der Tandem Mobi Insulinpumpe. Wir besprechen die verschiedenen Arten von Alarmen, Warnungen und Erinnerungen und geben einige bewährte Vorgehensweisen weiter.

Der Bildschirm „Benachrichtigungen“ informiert Sie, wenn Informationen zu Ihrer Pumpe oder Ihrem CGM Ihre Aufmerksamkeit erfordern. Die Umrissfarbe der Benachrichtigung gibt die Wichtigkeit der Information an. 

- Rot steht für Alarme und zeigt an, dass eine Fehlfunktion an der Pumpe aufgetreten ist und die Insulinabgabe gestoppt wurde. 

- Gelb steht für Pump- oder CGM-Warnmeldungen.

- Blau kennzeichnet eine Erinnerung oder eine Informationsmeldung. Die Insulintherapie wird davon nicht beeinflusst. 

„Ablehnen“ wird angezeigt, wenn Sie eine Benachrichtigung mit dem Finger nach links schieben. Tippen Sie auf dieses Symbol, um die Benachrichtigung abzulehnen. 

“Löschen” wird angezeigt, wenn Sie eine Erinnerung oder eine Informationsbenachrichtigung mit dem Finger nach links schieben. Tippen Sie auf dieses Symbol, um die Erinnerung oder Informationsmeldung zu löschen.

Wenn mehrere Erinnerungen, Warnungen und Alarme gleichzeitig auftreten, werden zuerst die Alarme, dann die Warnungen und schließlich die Erinnerungen angezeigt. Jede Meldung muss separat bestätigt werden, bis alle bestätigt wurden.

Wenn Push-Benachrichtigungen auf Ihrem Smartphone aktiviert sind und die Tandem Mobi-App geöffnet ist, erhalten Sie die Benachrichtigung auf dem Sperrbildschirm Ihres Smartphones.

### 5.1 Alarme

Alarme dienen als dringende Benachrichtigungen, die Sie auf eine aktuelle oder bevorstehende Unterbrechung der Insulinabgabe aufmerksam machen, beispielsweise wenn die Insulinpatrone leer ist. Diese erfordern sofortige Aufmerksamkeit.

Diese Alarme werden mit drei Sequenzen von drei Tönen oder Vibrationen entsprechend den von Ihnen gewählten Lautstärke-/Vibrationseinstellungen signalisiert. Wenn sie nicht quittiert werden, eskalieren die Alarme auf die maximale Lautstärke- und Vibrationsstufe und wiederholen sich so lange, bis das Problem behoben ist. Die Pumpenstatusleuchten leuchten rot auf.

Der Auto-Off-Alarm ist ein vom Benutzer einstellbarer Alarm. Weitere Alarme sind Insulin-Wiederaufnahmealarme, Alarm bei niedrigem Batteriestand, Alarm bei leerer Kartusche, Alarm bei Kartuschenfehler, Temperaturalarm, Okklusionsalarme, Pumpentastenalarm und Alarm für Pumpen- und IOB-Reset.

### 5.2 Warnmeldungen

Warnmeldungen informieren Sie über Sicherheitsbedingungen, die Sie kennen müssen, wie beispielsweise einen niedrigen Insulinspiegel.

Diese Warnmeldungen werden durch zwei Sequenzen von drei Tönen oder zwei Vibrationen ausgegeben, je nach Ihrer Einstellung für Lautstärke/Vibration. Sie werden so lange wiederholt, bis sie bestätigt werden, werden jedoch nicht verstärkt. Die Pumpenstatusanzeigen leuchten gelb auf. 

Durch Aktivieren der Snooze-Funktion können Sie diesen Signalton oder diese Vibration für einen bestimmten Zeitraum stummschalten, falls Sie nicht in der Lage sind, auf Ihre Tandem Mobi-App zu schauen.

Der Alarm für niedrigen Insulinspiegel und der Alarm für maximale Basalrate sind vom Benutzer einstellbare Alarme. 

Weitere Pumpenwarnungen sind: Warnung bei niedriger Pumpenleistung, Warnung bei unvollständigem Bolus, Warnung bei unvollständiger Ladesequenz, Warnung bei unvollständiger Einstellung, Warnung bei erforderlicher Basalrate, Warnung bei erforderlichem Basal-Kohlenhydrat-Verhältnis, Warnung bei maximalem stündlichem Bolus, Warnung bei maximalem Bolus, Warnung bei maximaler Basalrate, Warnung bei minimaler Basalrate, Warnung bei Pumpentaste, Warnung bei Schnellbolus, Warnung bei Datenfehler und Warnung bei Temperatur.

Mögliche CGM-Warnmeldungen sind verschiedene Kalibrierungs- und Transmitter-Warnmeldungen, CGM-Hochwarnung, CGM-Tiefwarnung, CGM-Feste Tiefwarnung, CGM-(Schnell-)Anstiegswarnung, CGM-(Schnell-)Abfallwarnung, unbekannter Sensor-Glukosewert, Warnung außerhalb des Bereichs, Sensorfehler und CGM nicht verfügbar.

Mögliche Control-IQ-Technologie-Warnmeldungen sind „Außerhalb des Bereichs“, „Control-IQ-Technologie niedrig“, „Control-IQ-Technologie hoch“ und „Maximale Insulinmenge“.

5.3 Erinnerungen

Erinnerungen benachrichtigen Sie über eine von Ihnen festgelegte Option, beispielsweise eine Erinnerung daran, Ihren Blutzucker nach einem Bolus zu überprüfen.

Erinnerungen benachrichtigen Sie mit einer einzigen Sequenz von 3 Tönen oder 3 Vibrationen, je nach Ihren Lautstärke- und Vibrationseinstellungen. Sie wiederholen sich alle 10 Minuten, bis sie bestätigt werden. Erinnerungen werden nicht eskaliert.

Beispiele hierfür sind die Erinnerung bei niedrigem Blutzucker, die Erinnerung bei hohem Blutzucker, die Erinnerung nach Bolus-Blutzucker, die Erinnerung bei ausgelassenem Mahlzeit-Bolus, die Erinnerung zur Bolus-Bestätigung und die Erinnerung zur Injektionsstelle.

### 5.4 Was man tun und was man nicht tun sollte

- Ein spezieller Alarm ist der „Fehleralarm“. Dieser weist auf einen kritischen Fehler hin und alle Insulinabgaben wurden gestoppt. Sie müssen auf Ihre Ersatzmethode zur Insulinabgabe umsteigen. Notieren Sie sich den Fehlercode und wenden Sie sich an den Kundendienst.

- Im Zweifelsfall lesen Sie bitte die Bedienungsanleitung oder wenden Sie sich an den Kundendienst.

- Sie können Push-Benachrichtigungen über die Tandem Mobi-App aktivieren. Tippen Sie einfach auf „Einstellungen“, dann auf „Benachrichtigungen und Töne“ und anschließend auf „App-Benachrichtigungseinstellungen“. Stellen Sie sicher, dass Ihre Benachrichtigungseinstellungen aktiviert sind und dass Ihr Smartphone Benachrichtigungen von außerhalb der App zulässt. Gehen Sie dazu zu „Einstellungen“, dann zu „Benachrichtigungen“ und schalten Sie „Benachrichtigungen zulassen“ auf „Ein“. Es wird empfohlen, wichtige Benachrichtigungen und zeitkritische Benachrichtigungen zu aktivieren. Es wird außerdem empfohlen, die App im Hintergrund laufen zu lassen und sie nicht zu schließen oder zwangsweise zu beenden. Das Bestätigen und Löschen von Benachrichtigungen innerhalb der Tandem Mobi-App verhindert, dass die Benachrichtigung erneut angezeigt wird, und kann außerdem dazu beitragen, den Akku zu schonen. 

- Durch Aktivieren der Snooze-Funktion können Sie diesen Signalton oder diese Vibration für einen bestimmten Zeitraum stummschalten, falls Sie nicht in der Lage sind, auf Ihre Tandem Mobi-App zu schauen. Um Snooze zu aktivieren und einzurichten, gehen Sie zu „Pump Sounds“ (Pumpengeräusche) im Menü „Alerts & Sounds“ (Warnungen und Geräusche).

- Wenn Sie Ihre Pumpe für einen längeren Zeitraum nicht verwenden, versetzen Sie sie in den Lagerungsmodus.  Legen Sie die Pumpe auf das Ladepad und halten Sie die Pumpentaste 20 Sekunden lang gedrückt. Die Pumpe piept dreimal, bevor sie in den Lagerungsmodus wechselt. Trennen Sie die Pumpe von der Stromquelle.

Jetzt wissen Sie, was im Falle eines Primäralarms der Pumpe zu tun ist, und sind besser vorbereitet. Wenn Sie also ein Geräusch in Ihrer Pumpe hören, brauchen Sie nicht in Panik zu geraten. Schauen Sie einfach auf den Bildschirm, dort finden Sie in der Regel Anweisungen. Wenn die Meldung unklar ist, lesen Sie die Bedienungsanleitung oder rufen Sie den Kundendienst an. Viel Glück!

6. Fallbericht & virtuelle Pumpenprüfung

In diesem letzten Kapitel möchten wir Ihnen ein Video-Tutorial von Jillian Boleau vorstellen, einer Frau, die mit Typ-1-Diabetes lebt. Sie zeigt darin, wie man mit dem Tandem Mobi die Insulinpatrone, den Schlauch und das Infusionsset wechselt. 

Das ist ideal für visuelle Lerner, die alle Schritte an einer realen Person sehen möchten. Während des Videos gibt sie auch mehrere praktische Tipps, die auf ihren persönlichen Erfahrungen basieren, was das Video noch wertvoller macht. 

Bitte klicken Sie auf den Link unter diesem Video, um ihre Rezension anzusehen.

Zusätzlich zu Jillians aufschlussreicher Rezension möchten wir Ihnen die Tandem Mobi Simulator-Website vorstellen, eine virtuelle Tandem-Pumpe, die für Menschen in den USA und einigen anderen Ländern auf Ihrem Desktop verfügbar ist. Mit diesem Simulator können Sie experimentieren und die Funktionen Ihrer Pumpe besser verstehen. 

Den Link zur Website finden Sie unter diesem Video.

https://www.tandemdiabetes.com/products/software-apps/virtual-pump-demos/tandem-mobi-simulator

Durch den Abschluss dieses Kurses haben Sie wichtige Informationen über die Tandem Mobi Insulinpumpe erhalten und Ihre Fähigkeiten im Umgang mit Diabetes verbessert. 

Wir freuen uns, dass Sie uns auf dieser Reise begleiten und wünschen Ihnen alles Gute für die weitere Verwendung Ihrer Insulinpumpe zur Behandlung Ihres Diabetes. Machen Sie weiter so und vergessen Sie nie, dass Ihre Gesundheit und Ihr Wohlbefinden jede Anstrengung wert sind, die Sie in Ihre Pflege investieren! Herzlichen Glückwunsch!
