<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q8m0nZc3ZTJR9rbgt-F_1Li -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/hmXqCfJFLSQ" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>2. Pumpenbetrieb</u>**

Willkommen zu unserem umfassenden Leitfaden zur Tandem Mobi Insulinpumpe! Am Ende dieses Moduls werden Sie ein umfassendes Verständnis davon haben, wie die Tandem Mobi Insulinpumpe funktioniert, welche verschiedenen Funktionen sie hat, einschließlich der Komponenten der Pumpe, des Ladevorgangs, des Entsperrvorgangs, der Bildschirme und Menüs der Tandem Mobi Mobile App sowie der Verhaltensregeln.

### 2.1 Teile und Tasten 

Die Tandem Mobi-Pumpe ist eine modulare Semi-Patch-Pumpe. Sie hat etwa die gleiche Größe und das gleiche Gewicht wie eine Omnipod-Pumpe. Sie besteht aus einer langlebigen Pumpenbasis mit einer Garantie von 4 Jahren und einer Einwegkartusche mit t:lock-Anschluss. Die Kartusche sollte alle drei Tage ausgetauscht werden.

Die Pumpe hat kein Display und wird über die Tandem Mobi Mobile App gesteuert. Sie hat eine Pumpentaste an der Unterseite. Diese Taste dient zum Ein- und Ausschalten der Pumpe, zur Abgabe eines Schnellbolus, zum Stummschalten von Warnungen und Alarmen und zum Aktivieren der Pumpenstatusleuchten.

Über dem Pumpknopf befinden sich zwei Statusleuchten, die in verschiedenen Farben und Mustern aufleuchten, um Ihnen zu zeigen, was die Pumpe gerade macht, auch wenn Sie Ihr Smartphone nicht dabei haben. Um die Leuchten zu sehen, müssen Sie den Pumpknopf drücken und wieder loslassen. Nach ein paar Sekunden leuchten die Pumpstatusleuchten auf und das Muster wird 10 Sekunden lang angezeigt. 

Jede Farbe hat eine andere Bedeutung:

- ROT steht für einen Alarm oder eine Fehlfunktion. Das bedeutet, dass die Insulinabgabe vollständig unterbrochen ist. Wenn Sie dies sehen, überprüfen Sie bitte so schnell wie möglich Ihre Pumpe.

- GELB steht für eine Warnung oder Erinnerung, z. B. dass ein Sensor bald abläuft oder die Batterie schwach ist. 

- BLAU steht für die Bolusabgabe oder das Befüllen des Schlauchs während des Kartuschenladevorgangs.

- WEISS bedeutet, dass die Pumpe entweder lädt oder die Insulinabgabe manuell gestoppt wurde.

- GRÜN steht für die Basalabgabe oder die Abgabe einer temporären Basalrate.

Weitere Informationen zu den Blinkmustern der Pumpenstatusanzeigen finden Sie in Ihrer Bedienungsanleitung. Wenn Sie diese Komponenten und Anzeigen verstehen, können Sie Ihre Insulinabgabe mit der Tandem Mobi Insulinpumpe effektiv verwalten. 

### 2.2 Aufladen der Pumpe

Wenn Sie die Pumpe erhalten, müssen Sie sie zunächst aufladen. Die Tandem Mobi-Pumpe verfügt nicht über einen Ladeanschluss. Stattdessen wird sie mit einem induktiven Ladepad geliefert, das über ein USB-A-zu-USB-C-Kabel an eine Stromquelle angeschlossen wird. Außerdem sind Zubehörteile zum Aufladen über eine Steckdose enthalten. Sie sollten nur Zubehörteile verwenden, die von Tandem Diabetes Care bereitgestellt wurden. Wir raten davon ab, Adapter oder Verlängerungskabel zu verwenden. 

Stellen Sie beim Aufladen Ihres Systems sicher, dass das induktive Ladepad an eine funktionierende Steckdose angeschlossen ist. Auf der Rückseite der Pumpe befindet sich ein Logo und auf der Oberseite des Ladepads ein T-Logo. Richten Sie diese Logos aneinander aus und beachten Sie, dass die Pumpe nicht mittig auf dem Pad positioniert ist.

Es gibt zwei Anzeichen dafür, dass Ihre Pumpe lädt:

- Zuerst leuchtet das Ladepad kurz auf. 

- Als Nächstes sehen Sie ein Blitzsymbol oben auf dem Batteriesymbol in der oberen linken Ecke der Tandem Mobi Mobile App.

Die Pumpenstatusanzeigen können auch zur Anzeige der Ladungsmenge verwendet werden. 

- Eine der Leuchten blinkt, wenn der Ladezustand unter 50 % liegt. 

- Wenn die Ladung mehr als 50 % beträgt, leuchtet eine Lampe dauerhaft weiß, während die andere blinkt, bis die Pumpe vollständig aufgeladen ist.

Sie erkennen, dass der Ladevorgang abgeschlossen ist, wenn die Statusleuchten über der Pumpentaste weiß leuchten. Eine vollständige Ladung reicht in der Regel für 3 bis 5 Tage, je nach Nutzung. 

Wenn die Leistung Ihrer Pumpe sehr gering ist, blinkt eine Leuchte rot, oder sie lässt sich möglicherweise nicht einschalten. Es wird empfohlen, die Batterie nicht vollständig zu entladen und die Pumpe täglich für einen kurzen Zeitraum, z. B. 10 bis 15 Minuten, aufzuladen. 

Die Pumpe funktioniert während des Ladevorgangs normal, sodass Sie sie nicht trennen müssen, wenn Sie dies nicht möchten. Wenn Sie sie jedoch während des Ladevorgangs trennen, müssen Sie möglicherweise die fehlende Basalinsulinmenge ersetzen. Trennen Sie Ihre Pumpe niemals während der Abgabe eines Insulinbolus und überprüfen Sie immer Ihren Blutzuckerspiegel, bevor Sie die Pumpe trennen und wieder anschließen. 

Wenn Sie Zubehörteile verlieren oder Ersatz benötigen, können Sie sich an den technischen Kundendienst von Tandem wenden. 

### 2.3 Entriegeln der Pumpe

Als Nächstes zeigen wir Ihnen, wie Sie die Pumpe ein- und ausschalten können. 

Um die Pumpe auszuschalten, legen Sie sie auf das Ladepad und achten Sie darauf, dass die Logos auf der Pumpe und dem Pad übereinstimmen. Machen Sie sich keine Sorgen, wenn es etwas außermittig aussieht. Halten Sie nun die Pumpentaste 20 Sekunden lang gedrückt. Die Pumpe piept dreimal, bevor sie sich ausschaltet. 

Um die Pumpe einzuschalten, legen Sie sie auf das Ladepad. Halten Sie die Pumpentaste gedrückt, bis die Statusleuchten an der Pumpe aufleuchten. Die Pumpe gibt vier Signaltöne ab, wenn sie eingeschaltet und betriebsbereit ist. 

Beachten Sie, dass Sie beim ersten Erhalt Ihrer Pumpe möglicherweise die Statusleuchten der Pumpe sehen können, wenn die Pumpentaste gedrückt wird. Dies bedeutet nicht unbedingt, dass die Pumpe eingeschaltet ist.

### 2.4 Startbildschirm und Pumpenmenü in der Tandem Mobi Mobile App

Nun wollen wir uns näher mit der mobilen App befassen. Wir beginnen mit einem Überblick über das Dashboard. 

Sobald Ihre Pumpe mit der mobilen App synchronisiert ist, können die Pumpendaten auf dem Hauptbildschirm der mobilen App oder im Dashboard angezeigt werden. Oben in der mobilen App wird der Akkustand der Pumpe angezeigt. Bitte beachten Sie, dass dieses Symbol sich vom Akkustand des Telefons unterscheidet, der in der oberen rechten Ecke des Bildschirms angezeigt wird. Das Antennensymbol zeigt den CGM-Kommunikationsstatus an, daneben wird der Alarmstatus angezeigt, wenn ein Alarm aktiv ist. Oben rechts finden Sie die Symbole für den Basal- und Bolusabgabestatus sowie die in der Kartusche verbleibende Insulinmenge. Darunter wird das Insulin on Board angezeigt. Auf der linken Seite sehen Sie den letzten Glukosewert mit einem Trendpfeil. In der Mitte des Dashboards befindet sich das Diagramm der letzten Glukosewerte. Dieses Diagramm zeigt die Sensorwerte der letzten 24 Stunden an. Sie können nach links und rechts wischen, um alle 24 Stunden im Diagramm anzuzeigen. Das Diagramm enthält Glukosewerte, die in den Bolusrechner eingegeben wurden und als Kreis im Diagramm angezeigt werden. Am unteren Rand des Dashboards sehen Sie die Basalraten der letzten 24 Stunden, einschließlich der Änderungen der Insulinabgabe im Zusammenhang mit der Verwendung der Control-IQ-Technologie. Die als Bolus abgegebene Insulinmenge wird als Tropfen angezeigt. Dazu gehören Mahlzeitboli, manuelle Korrekturboli und alle automatischen Korrekturboli innerhalb des im Dashboard angezeigten Zeitraums. 

Wenn Sie auf ein Bolus-Symbol oder einen Glukosewert im Diagramm tippen, werden detaillierte Informationen zu diesem Ereignis auf dem Bildschirm angezeigt. Direkt unter dem Diagramm sehen Sie Ihre Zeit im Zielbereich für die letzten 24 Stunden. Diese wird auf der Grundlage der Werte berechnet, die Sie in den Glukosegrenzwerten unter „Glukoseschwellenwerteinstellungen” eingegeben haben. Wenn Sie nach oben wischen, sehen Sie den aktuellen Status der Pumpe. Oben wird die aktuelle Basalrate angezeigt. Hier werden Informationen zum zuletzt abgegebenen Bolus angezeigt. Sie sehen den aktuellen Status der Control-IQ-Technologie. Als Nächstes sehen Sie die Einstellungen für das aktive persönliche Profil und darunter den Status des CGM-Systems, der je nach Sensor variieren kann.

Im Menü „Pumpe“ finden Sie Folgendes:

Hier programmieren Sie persönliche Profile und aktivieren die Control-IQ-Technologie. Sie programmieren die Schnellbolus-Einstellungen und die Abgabelimits, also die Werte für den maximalen Bolus und die Basalrate. In diesem Menü programmieren Sie die Uhrzeit und das Datum für Ihre Pumpe. Hier müssen Sie also nach einer Zeitumstellung oder auf Reisen die Uhrzeit Ihrer Pumpe aktualisieren, da diese nicht automatisch aktualisiert wird, wenn sich die Uhrzeit Ihres Telefons ändert. Unten finden Sie die Pumpeninformationen, und dort können Sie die Software Ihrer Pumpe aktualisieren.

### 2.5 Was man tun und was man nicht tun sollte

Hier sind einige wichtige Tipps, die Sie beachten sollten:

- Eine umfassende Menüübersicht finden Sie im Download-Bereich. Diese kann gespeichert werden, um sie bei der Fernberatung als Gesundheitsdienstleister leicht zur Hand zu haben.

- Die Pumpe ist wasserdicht, bis zu 2 Stunden lang in einer Tiefe von  2,4 Metern (oder 8 Fuß).

- Die Tandem Mobi-App ist nur für ausgewählte iPhone-Modelle verfügbar und wird derzeit schrittweise auch für ausgewählte Android-Geräte eingeführt. Die Kompatibilität Ihres Geräts können Sie auf der Website von Tandem überprüfen. 

- Die Tandem Mobi Mobile App muss im Hintergrund laufen, um Daten von Ihrer Pumpe sowie von der Tandem Cloud empfangen und an diese senden zu können. Deaktivieren Sie die Batterieoptimierung auf Ihrem Smartphone, um sicherzustellen, dass die Tandem Mobi Mobile App Benachrichtigungen und Alarme empfangen kann.

- Es ist auch möglich, dass die Bluetooth-Verbindung zwischen der Mobi-Pumpe und Ihrem Smartphone unterbrochen ist. 

- In diesem Fall wird oben auf dem Startbildschirm der Tandem Mobi Mobile App ein Benachrichtigungsbanner mit der Meldung „Pump connection lost“ (Pumpenverbindung unterbrochen) angezeigt, zusammen mit der Zeit, die seit der Trennung Ihrer Pumpe von Ihrem Smartphone vergangen ist. Außerdem wird ein grau schattierter Bereich im Diagramm angezeigt, da bei einer unterbrochenen Verbindung keine Daten angezeigt werden können.

- Die Mobi-Pumpe gibt weiterhin wie vorgesehen Insulin ab, empfängt Glukosewerte, wenn sie mit einem CGM gekoppelt ist, und alle Pumpenwarnungen, Alarme, Erinnerungen und Fehlfunktionen werden auf Ihrer Pumpe angezeigt, auch wenn sie nicht mit Ihrem Smartphone verbunden ist.

- Der Bolus-Bildschirm Ihrer Tandem Mobi Mobile App ist bei getrennter Verbindung nicht zugänglich. Wenn diese Funktion zuvor aktiviert wurde, kann jedoch weiterhin die Pumpentaste an der Pumpe verwendet werden, um einen Schnellbolus zu verabreichen.

- Führen Sie die folgenden Schritte aus, um Ihre Pumpe wieder mit Ihrem Smartphone zu verbinden: 

- Stellen Sie sicher, dass sich Ihre Pumpe und Ihr Smartphone innerhalb von 1,5 Metern oder fünf Fuß voneinander befinden und dass sich keine Hindernisse (einschließlich Körperteile) zwischen den beiden Geräten befinden. 

- Wenn Sie anhaltende Probleme mit der Tandem Mobi-App haben, schließen Sie die Tandem Mobi-App oder beenden Sie sie zwangsweise, um die aktuelle Sitzung zu beenden. Wenn das Problem weiterhin besteht, versuchen Sie, die Pumpe erneut zu koppeln.

- Die Tandem Mobi-Pumpe stellt Uhrzeit und Datum nicht automatisch ein. Bei der Umstellung zwischen Winter- und Sommerzeit oder bei Reisen in eine andere Zeitzone müssen Sie die Uhrzeit selbst einstellen. Dies können Sie über die Pumpeneinstellungen vornehmen.

- Abschließend ist es wichtig zu beachten, dass Sie keine Metallgegenstände auf das Ladepad legen sollten. 

Herzlichen Glückwunsch! Sie haben nun ein gutes Verständnis davon, wie die Tandem Mobi Insulinpumpe funktioniert, einschließlich ihrer Teile, des Ladevorgangs, des Ein- und Ausschaltens der Pumpe sowie der verschiedenen Bildschirme und Menüs. Im nächsten Kapitel werden wir uns mit der Einstellung der Insulinabgabe befassen, also bleiben Sie dran!
