<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q_ZxAVwlkw-bodTBtxDtuIE -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/7o_GSuFSUIU" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>2. Wie die Tandem t:slim X2 Insulinpumpe funktioniert</u>**

Willkommen zu dieser informativen Lektion über die Funktionsweise der Tandem t:slim X2-Insulinpumpe! In diesem Abschnitt werden wir die verschiedenen Aspekte der Pumpe erkunden, einschließlich ihrer Teile, Knöpfe, des Ladevorgangs, des Entsperrungsmechanismus und der verschiedenen Bildschirme und Menüs.

Wir konzentrieren uns auf die Pumpe, die mit der Control IQ-Software ausgestattet ist. Es ist wichtig zu beachten, dass es eine weitere Version gibt, die mit der Basal IQ-Software erhältlich ist und ein etwas anderes Menü aufweist. Wir werden in diesem Modul jedoch nicht auf die Details der Basal IQ-Software eingehen.

### 2.1 Teile und Knöpfe der Pumpe

Beginnen wir mit einem Überblick über die Teile und Knöpfe der Pumpe. Die Tandem t:slim X2-Insulinpumpe hat ein elegantes Design. An der Vorderseite der Pumpe befindet sich ein großer Touchscreen, der eine einfache Navigation ermöglicht.

Auf der Rückseite der Pumpe befindet sich ein verschiebbares Reservoir, das über einen Luer Lock-Anschluss mit einem Katheter verbunden ist. Es ist wichtig zu beachten, dass sich dieser Luer-Lock bei der Tandem-Pumpe 5 cm von der Pumpe selbst entfernt befindet. Von dort aus verläuft ein längerer Katheter bis zum Infusionsset, das an deiner Haut befestigt ist.

Oben auf der Pumpe findest du einen Knopf. Die Farbe dieses Knopfes zeigt den Status der Pumpe an :

- Ein grünes Licht alle 30 Sekunden zeigt den Normalbetrieb an.

- Drei grüne Lichter alle 30 Sekunden zeigen an, dass die Pumpe aufgeladen wird.

- Ein gelbes Licht alle 30 Sekunden zeigt eine Warnung oder Erinnerung an.

- Ein rotes Licht alle 30 Sekunden zeigt einen Fehler oder einen Alarm an.

An der Seite der Pumpe befindet sich ein USB-Anschluss, über den die Pumpe aufgeladen und auf Daten zugegriffen werden kann.

### 2.2 Laden der Pumpe

Zum Aufladen der Pumpe steht dir im Inneren ein wiederaufladbarer Lithium-Akku zur Verfügung. Am besten lädst du die Pumpe täglich 10 bis 15 Minuten lang mithilfe eines Laptops, PCs, einer Steckdose, eines Autos oder einer Powerbank auf. Es wird empfohlen, sie nicht über Nacht aufzuladen. Wenn er nicht aufgeladen wird, hält der Akku etwa 5 Tage. Daher ist es wichtig, ihn alle 5 Tage mindestens 30 bis 60 Minuten lang aufzuladen.

Achte darauf, dass du die USB-Abdeckung der Pumpe vorsichtig zur Seite schiebst, damit sie nicht beschädigt wird. Du wirst einige kurze Pieptöne hören, wenn der Akku zu laden beginnt. Während des Ladevorgangs kannst du die Pumpe mit deinem Körper verbunden lassen.

Wenn der Akku vollständig entladen ist, schaltet sich der Bildschirm beim Einstecken des USB-Kabels möglicherweise nicht sofort ein. Die Taste leuchtet jedoch alle 2 Sekunden grün auf, bis der Akku ausreichend geladen ist, um den Bildschirm zu aktivieren.

### 2.3 Entsperren der Pumpe

Um die Pumpe zu entsperren, drücke einfach die Taste und gib den Code ein, der eine Abfolge von 1-2-3 ist. Wenn du möchtest, kannst du den Bildschirm durch Drücken der Taste ausschalten.

### 2.4 Startbildschirm und Menü der Pumpe

Sehen wir uns nun den Startbildschirm und das Menü der Pumpe an. Auf dem Startbildschirm werden verschiedene Informationen angezeigt, je nachdem, ob der Glukosesensor ein Dexcom- oder FreeStyle Libre-Sensor ist.  Oben links findest du den Batteriestatus, während oben rechts das in der Pumpe verfügbare Insulin angezeigt wird. Im unteren Bereich wird das Onboard-Insulin angezeigt, das die Menge an aktivem Insulin aus früheren Boli und automatischen Änderungen des Basalinsulins angibt.

Wenn du oben rechts auf “Rest-Insulin” tippst, gelangst du zu einem Statusbildschirm, auf dem du das aktive persönliche Profil, die Basalinsulinabgabe, die Zeit des letzten Bolus und deine aktuellen Einstellungen, die zur Berechnung eines Bolus verwendet werden, sehen kannst. Außerdem kannst du die letzte Kalibrierung, die Startzeit des Sensors, die Batterie des Senders und die Informationen zur Mobilfunkverbindung sehen.

Auf der rechten Seite des Bildschirms kannst du die Anzahl der Stunden einstellen, die in der Sensor-Grafik angezeigt werden, von 1 bis 24 Stunden. Wenn du auf die Sensor-Grafik tippst, wird die Ansicht vergrößert. Beachte jedoch, dass die Abgabe von Basal-Insulin in dieser Ansicht nicht sichtbar ist.

Wenn du auf das Tandem-Logo tippst, kannst du immer zum Startbildschirm zurückkehren.

Über das Optionsmenü kannst du auf verschiedene Einstellungen zugreifen, darunter Insulinabgabe stoppen oder fortsetzen, Ladung, Aktivität, meine Pumpe, mein CGM, Geräteeinstellungen und Verlauf.

- Unter "Meine Pumpe" hast du Zugriff auf verschiedene Optionen wie persönliche Profile, Kontroll-IQ, Alarme und Erinnerungen sowie Informationen über die Pumpe. Im Abschnitt "Alarme und Erinnerungen" kannst du verschiedene Erinnerungen einrichten und Warnungen anpassen, wie z. B. die Warnung bei niedrigem Insulinspiegel und den Alarm bei automatischer Abschaltung.

- Unter "Mein CGM" kannst du den Sensor starten/stoppen, das CGM mit Fingerstichwerten kalibrieren, CGM-Warnungen einstellen und die Sender-ID eingeben (dies kann nur bei gestopptem Sensor erfolgen).

- Unter "Geräte-Einstellungen" kannst du die Bildschirm-Timeout-Zeit anpassen, Datum und Uhrzeit einstellen, die Lautstärke von Alarmen, Warnungen, Erinnerungen, Tastatur, Bolus, Schnell-Bolus und Füllkatheter anpassen und sogar einen Sicherheits-PIN-Code festlegen. Der Code kann für Personen, insbesondere Kinder, nützlich sein, die die Pumpe nicht selbst bedienen können.

- Mit der Option „Verlauf“ kannst du schließlich den gesamten Verlauf der Pumpe und des CGMs in einer logischen Reihenfolge ansehen.

### 2.5 Was man tun und was man nicht tun sollte

Hier sind einige wichtige Tipps, die du im Hinterkopf behalten solltest:

- Eine vollständige Übersicht über das Menü findest du im Downloadbereich, die du speichern kannst, um leicht darauf zugreifen zu können, wenn du als Gesundheitsdienstleister Fernberatung anbietest.

- Die Pumpe ist wasserdicht, aber nur 30 Minuten lang bis zu einer Tiefe von 0,9 Metern (oder 3 Fuß).

- Die Pumpe wird mit einer schwarzen Hülle und einem schwarzen Clip geliefert, aber du kannst auch andere Hüllen bestellen und andere Trage-Lösungen erkunden. Unter dem Video findest du einen Link zu einer Liste mit kompatiblen Hüllen und Transportsystemen.

- Die Tandempumpe t:slim X2 stellt die Uhrzeit und das Datum nicht automatisch ein. Wenn von Winter- auf Sommerzeit umgestellt wird oder wenn du in eine andere Zeitzone reist, musst du die Uhrzeit selbst einstellen. Dies kannst du über die Einstellungen tun.

Herzlichen Glückwunsch! Du hast nun ein gutes Verständnis davon, wie die Tandem t:slim X2-Insulinpumpe funktioniert, einschließlich ihrer Teile, des Ladevorgangs, des Entsperrungsmechanismus und der verschiedenen Bildschirme und Menüs. In der nächsten Lektion werden wir uns mit der Einstellung der Insulinabgabe beschäftigen, bleibe also dran!
