<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q_ZxAVwlkw-bodTBtxDtuIE -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/Re2GXU4Uw4c" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Austausch von Reservoir und Infusionsset</u>**

Willkommen zu dieser Lektion über den Austausch des Reservoirs und des Infusionssets der Tandem t:slim X2-Insulinpumpe.

In diesem Kapitel behandeln wir die verschiedenen Optionen für Infusionssets, eine Schritt-für-Schritt-Anleitung zum Auswechseln des Reservoirs und des Infusionssets sowie nützliche Tipps für den Erfolg.

### 4.1 Verschiedene Infusionssets

Das Autosoft 90-Infusionsset ist das am häufigsten verwendete Infusionsset für die Tandempumpe.

Weitere Alternativen sind das Autosoft 30, das Varisoft mit einer gewinkelten Kanüle und das TruSteel mit einer Stahlkanüle. Eine detaillierte Übersicht über diese Infusionssets, einschließlich der Katheter- und Kanülenlängen und der Füllmengen, findest du in dem Dokument, das du unter diesem Video herunterladen kannst.

### 4.2 Auswechseln des Reservoirs und des Infusionssets

Wasche dir die Hände und achte darauf, dass dein Arbeitsplatz sauber ist. Bereite die folgenden Gegenstände vor: ein Reservoir, eine Pull-up-Spritze, eine Pull-up-Nadel, ein Infusionsset, dein Insulin (bei Raumtemperatur) und deine Pumpe. Du kannst auch das mit der Pumpe gelieferte Werkzeug zum Entfernen des Reservoirs verwenden.

### 4.3 Auswechseln des Reservoirs

Um die Insulinmenge zu bestimmen, die du in die Spritze aufziehen musst, multipliziere deine gesamte Tagesdosis mit 3 (für 3 Tage) und addiere etwa 50 Einheiten für die Füllung des Katheters. Wenn du eine Ampulle verwendest, desinfiziere die Öffnung und injiziere Luft, damit das Insulin leichter fließen kann.

Entferne nach dem Befüllen die Luft aus dem Reservoir, indem du die Nadel in die Öffnung einführst und die Luft absaugst. Injiziere dann langsam das Insulin in das neue Reservoir.

Gehe dann in die "Optionen" deiner Pumpe, wähle "Laden" und dann "Reservoir austauschen". Trenne das Infusionsset von deinem Körper und entferne das alte Reservoir. Setze das neue Reservoir sicher ein. Die Pumpe erkennt den Behälter und bietet an, den Katheter zu füllen.

### 4.4 Füllen des Katheters

Beginne mit einem neuen Infusionsset und dem dazugehörigen Katheter. Öffne die Verpackung sorgfältig und löse dann den Deckel, indem du mit einer Hand Druck auf die drei Punkte der Kunststoffhülle ausübst und mit der anderen Hand am Deckel ziehst. Denke daran, dass das Autosoft 90-System aufgrund seiner weichen Kunststoffkonstruktion recht empfindlich ist; vermeide es daher, es zu stark zu biegen oder die Nadel zu berühren. Ziehe den Schlauch vorsichtig aus der Hülle heraus und achte darauf, dass du nicht zu fest ziehst. Schließe den Katheter nun an den Luer-Lock-Adapter des Reservoirs an und mache eine weitere Vierteldrehung im Uhrzeigersinn, um sicherzustellen, dass der Katheter fest sitzt.

Aktiviere dann deine Pumpe, um mit dem Füllvorgang des Katheters zu beginnen. Es ist sehr wichtig, dass du die Pumpe während dieses Vorgangs senkrecht hältst, damit die Luftblasen nach oben steigen können. Beobachte das Röhrchen genau, um Luftblasen zu erkennen. Wenn einige Insulin-Tropfen aus der Nadel austreten, kannst du den Füllvorgang auf der Pumpe stoppen.

Es ist wichtig zu beachten, dass du diesen Vorgang niemals durchführen solltest, wenn das Infusionsgerät an deinem Körper angeschlossen ist. Achte außerdem darauf, dass du den Katheter mit mindestens 10 Einheiten Insulin füllst.

### 4.5 Anlegen des Infusionssets

Wir sind nun bereit, das Infusionsset anzubringen und werden dies mit dem Autosoft 90-Infusionsset demonstrieren. Beginne mit der Desinfektion deiner Haut und ziehe das Papier vom Infusionsset ab. Achte darauf, dass du das Infusionsset während dieses Vorgangs fest auf der Nadel hältst. Bereite anschließend die Einführhilfe vor, indem du den weißen Kunststoff ziehst, bis du ein Klickgeräusch hörst. Zu diesem Zeitpunkt kannst du den Nadelschutz sicher entfernen. Suche eine der beiden Öffnungen der Einführhilfe und führe den Katheter ein. Positioniere die vorbereitete Vorrichtung auf deiner gereinigten Haut und setze die Nadel mit leichtem Druck auf die beiden kreisförmigen Vertiefungen. Drücke noch einmal auf den weißen Kunststoff. Achte abschließend darauf, die Einführhilfe vorsichtig zu entfernen.

Du hast das Insulinreservoir und das Infusionsset erfolgreich ausgetauscht. Denke daran, diese alle drei Tage zu wechseln, auch wenn das Reservoir noch nicht leer ist.

### 4.6 Füllen der Kanüle

Wenn du den Schlauch des Autosoft-Infusionssets füllst, wird die Kanüle automatisch gefüllt. Wenn du nur das Infusionsset austauschst, aber den vorhandenen Schlauch behalten möchtest, solltest du die Kanüle manuell füllen. Dies kann über dasselbe Pumpenmenü erfolgen. Fülle die Kanüle mit 0,3 Einheiten bei 6-mm-Nadeln oder 0,5 Einheiten bei 9-mm-Nadeln und setze dann die Insulinabgabe fort. Vergiss nicht, auf "OK" zu klicken, wenn du aufgefordert wirst, mit der Insulinabgabe fortzufahren. Falls du es vergessen hast, ertönt ein Alarm, der dich daran erinnert.

### 4.7 Was man tun und was man nicht tun sollte

- Die für die Tandem t:slim X2-Pumpe zugelassenen Insuline sind NovoRapid, Humalog und NovoLog. Lyumjev ist für die Verwendung in Europa zugelassen. Fiasp bleibt weiterhin off-label. 

- Denke daran, dass du zwei Stunden nach dem Einsetzen eines neuen Infusionssets deinen Blutzuckerspiegel überprüfen musst. Die Überprüfung deines Blutzuckerspiegels ist die einzige Möglichkeit, um zu bestätigen, dass dein Infusionsgerät richtig eingesetzt ist und du Insulin erhältst.

- Bevor du die Einführhilfe wegwirfst, setze den Deckel wieder auf, bis er einrastet.

- Wenn du schwimmen oder duschen möchtest, kannst du den Schlauch vom Infusionsset trennen und die mitgelieferte Schutzhülle anbringen. Um den Schlauch wieder anzuschließen, entferne einfach die Schutzhülle und stecke ihn wieder auf.

Du weißt jetzt, wie du das Insulinreservoir und das Infusionsset der Tandem-Insulinpumpe t:slim X2 austauschen kannst. Mach dir keine Sorgen, wenn es am Anfang nicht ganz klappt – das ist ganz normal. Bleib ruhig, befolge die Schritte und denke daran, dass es im Notfall immer noch die kostenlose Hotline des Kundendienstes und eine Vielzahl nützlicher YouTube-Videos gibt. Denke auch daran, dass du dich an dein Diabetes-Team, das auch einen Bereitschaftsdienst hat, wenden kannst, um medizinische Hilfe zu erhalten. Viel Glück!
