<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q9twUO5ZhDbJ_jPEZDWCKEm -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/xbS6uFDASq4" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Austausch von Reservoir und Infusionsset</u>**

In diesem Abschnitt zeigen wir Ihnen, wie Sie Ihre TouchCare Nano Patch-Pumpe austauschen können.

In nur wenigen einfachen Schritten führen wir Sie durch den Wechsel einer TouchCare Nano-Pumpe. Wir gehen auf alles ein, vom Anschließen der Pumpenbasis an die PDM- oder EasyPatch-App über das Befüllen des Reservoir-Patches mit Insulin bis hin zum Anlegen der Pumpe an Ihren Körper.

### 4.1 Austausch der Pumpe mit dem PDM

Wenn Sie die Pumpenbasis zum ersten Mal verwenden, müssen Sie sie mit dem PDM verbinden. Gehen Sie einfach zum Hauptmenü, tippen Sie auf “Einstellungen”, wählen Sie dann “Insulinpumpe” und tippen Sie auf “Pumpenbasis hinzufügen”. Sie können die Kamera Ihres Telefons verwenden, um den QR-Code auf der Rückseite der Pumpenbasis oder der Verpackung, in der sie geliefert wurde, zu scannen. Alternativ können Sie die Seriennummer auch manuell eingeben.

Sobald die Pumpenbasis angeschlossen ist, ist es an der Zeit, sie am Reservoir-Patch zu befestigen. Waschen Sie zunächst Ihre Hände mit Wasser und Seife und lassen Sie sie an der Luft trocknen. Öffnen Sie dann die Verpackung des Reservoirpflasters und legen Sie das Pflaster auf eine saubere, flache Oberfläche. Nehmen Sie den Pumpensockel und drücken Sie ihn in einem 90-Grad-Winkel vorsichtig in das Pflaster, bis Sie ein Klicken hören. Drücken Sie dann noch einmal im 45-Grad-Winkel darauf, um sicherzustellen, dass es sicher befestigt ist. Sie hören vier Pieptöne, wenn alles richtig angeschlossen ist.

Als Nächstes ist es an der Zeit, das Pflaster mit Insulin zu füllen. Reinigen Sie zunächst die Oberseite Ihrer Insulinampulle mit einem Alkoholtuch. Stecken Sie die Nadel auf die Spritze und ziehen Sie den Kolben nach unten, um Insulin zu ziehen. Wenn Sie eine Insulinampulle verwenden, injizieren Sie vor dem Aufziehen des Insulins eine Luftmenge in die Ampulle, die dem Volumen des Insulins entspricht, das Sie entnehmen möchten.  Klopfen Sie leicht auf die Spritze, um Luftblasen aufsteigen zu lassen, und drücken Sie dann leicht auf den Kolben, um die Blasen zu entfernen. Stecken Sie die Nadel gerade in die Einfüllöffnung an der Unterseite des Pflasters. Ziehen Sie den Kolben ein wenig zurück, um eingeschlossene Luft zu entfernen, und ziehen Sie dann die Nadel zurück. Entfernen Sie alle verbleibenden Luftblasen aus der Spritze, setzen Sie die Nadel wieder ein und füllen Sie das Pflaster langsam mit Insulin. Wenn Sie fertig sind, entfernen Sie die Nadel und setzen die Schutzkappe wieder auf, bevor Sie die Spritze sicher entsorgen.

Jetzt können Sie die Pumpe vorbereiten. Stellen Sie die Patch-Pumpe auf eine saubere Oberfläche und halten Sie sie mindestens 1 Meter von magnetischen Gegenständen wie Telefonen oder anderen Pumpen entfernt. Halten Sie die Pumpe mit einer Hand und drücken Sie die Nadeltaste mit der anderen Hand nach unten, bis sie halb einrastet. Tippen Sie in der App auf “Entlüften”. Der Grundierungsprozess dauert ein wenig und es ist wichtig, dass Sie die Sicherheitssperre während des Grundierungsprozesses nicht entfernen.

Wenn die Grundierung abgeschlossen ist, zeigt Ihnen die App an, dass es Zeit ist, das Pflaster anzubringen und einzusetzen. Wählen Sie eine saubere, flache und einklemmbare Stelle an Ihrem Körper. Kleben Sie das Pflaster waagerecht auf Bauch, Rücken oder Gesäß oder senkrecht auf den Oberarm oder Oberschenkel. Wischen Sie es mit einem Alkoholtupfer ab und lassen Sie es vollständig trocknen. Schieben Sie den Sicherheitsverschluss ab und ziehen Sie die Klebefolien von der Seite mit der Insulineinfüllöffnung ab. Achten Sie darauf, den Nadelknopf noch nicht zu drücken. Legen Sie das Pflaster auf Ihre Haut und drücken Sie es fest an, insbesondere an den Rändern des Klebers und in der Nähe der Nadel, indem Sie die Mitte des Pflasters einige Sekunden lang drücken. Drücken Sie dann den Knopf der Nadel in einer schnellen Bewegung. Sie werden spüren, wie sie einrastet. Tippen Sie in der App auf “Weiter” - und das war's! Ihre Patch-Pumpe ist nun aktiv und bereit, Insulin abzugeben.

Wenn es an der Zeit ist, das Pflaster zu entfernen, deaktivieren Sie es zunächst in der App. Gehen Sie zum Hauptmenü. Wählen Sie "Patch" und dann "Patch deaktivieren". Schieben Sie, um das Pflaster zu deaktivieren. Befolgen Sie die Anweisungen zum Entfernen des Reservoir-Pflasters. Führen Sie die Nadelauswurfhilfe senkrecht in die Nadelentnahmeöffnung ein und drücken Sie senkrecht, um die Infusionsnadel auszuwerfen. Ziehen Sie den Rand des Klebebands vorsichtig von Ihrer Haut ab und entfernen Sie die gesamte Patch-Pumpe. Wir empfehlen Ihnen, das Pflaster mit Alkoholtüchern oder Babyöl abzuwischen, damit es sich leicht ablösen lässt. Falten und brechen Sie die Lasche des Reservoir-Patches ab. Entfernen Sie den Pumpensockel von dem alten Reservoir-Patch. Entsorgen Sie das verbrauchte Reservoir-Patch gemäß den örtlichen Abfallentsorgungsvorschriften und verwenden Sie den Pumpensockel wieder.

### 4.2 Austausch der Pumpe mit der EasyPatch-App

Um eine neue Patch-Pumpe zu aktivieren, benötigen Sie die EasyPatch-App, eine Pumpenbasis, ein verpacktes Reservoir-Patch, eine Ampulle mit schnell wirkendem Insulin bei Raumtemperatur und ein Alkoholtuch.

Wenn Sie die Pumpenbasis zum ersten Mal verwenden, müssen Sie sie mit der App verbinden. Öffnen Sie einfach die EasyPatch-App, gehen Sie zum Hauptmenü, tippen Sie auf “Einstellungen”, wählen Sie dann Insulinpumpe und tippen Sie auf “Pumpenbasis hinzufügen”. Sie können die Kamera Ihres Telefons verwenden, um den QR-Code auf der Rückseite der Pumpenbasis oder der Verpackung zu scannen, in der sie geliefert wurde. Oder Sie können die Seriennummer auch manuell eingeben.

Sobald die Pumpenbasis angeschlossen ist, ist es an der Zeit, sie am Reservoir-Patch zu befestigen. Waschen Sie zunächst Ihre Hände mit Wasser und Seife und lassen Sie sie an der Luft trocknen. Öffnen Sie dann die Verpackung des Reservoirpflasters und legen Sie das Pflaster auf eine saubere, flache Oberfläche. Nehmen Sie den Pumpensockel und drücken Sie ihn in einem 90-Grad-Winkel vorsichtig in das Pflaster, bis Sie ein Klicken hören. Drücken Sie dann noch einmal im 45-Grad-Winkel darauf, um sicherzustellen, dass es sicher befestigt ist. Sie werden vier Pieptöne hören, wenn alles richtig angeschlossen ist.

Als Nächstes ist es an der Zeit, das Pflaster mit Insulin zu befüllen. Reinigen Sie zunächst die Oberseite der Insulinampulle mit einem Alkoholtuch. Stecken Sie die Nadel auf die Spritze und ziehen Sie den Kolben herunter, um das Insulin aufzuziehen. Wenn Sie eine Insulinampulle verwenden, injizieren Sie vor dem Aufziehen des Insulins eine Luftmenge in die Ampulle, die dem Volumen des Insulins entspricht, das Sie entnehmen möchten.  Klopfen Sie leicht auf die Spritze, um Luftblasen aufsteigen zu lassen, und drücken Sie dann leicht auf den Kolben, um die Blasen zu entfernen. Führen Sie die Nadel gerade in die Einfüllöffnung an der Unterseite des Pflasters ein. Ziehen Sie den Kolben ein wenig zurück, um eingeschlossene Luft zu entfernen, und ziehen Sie dann die Nadel zurück. Entfernen Sie alle verbleibenden Luftblasen aus der Spritze, setzen Sie die Nadel wieder ein und füllen Sie das Pflaster langsam mit Insulin. 

Wenn Sie fertig sind, entfernen Sie die Nadel und setzen die Schutzkappe wieder auf, bevor Sie die Spritze sicher entsorgen.

Jetzt können Sie die Pumpe vorbereiten. Stellen Sie die Patch-Pumpe auf eine saubere Oberfläche und halten Sie sie mindestens 1 Meter von magnetischen Gegenständen wie Telefonen oder anderen Pumpen entfernt. Halten Sie die Pumpe mit einer Hand und drücken Sie die Nadeltaste mit der anderen Hand nach unten, bis sie halb einrastet. Tippen Sie in der App auf "Vorbereiten". Der Grundierungsprozess dauert einige Zeit, und es ist wichtig, die Sicherheitssperre während des Grundierens nicht zu entfernen.

Wenn die Grundierung abgeschlossen ist, zeigt Ihnen die App an, dass es Zeit ist, das Pflaster anzubringen und einzusetzen. Wählen Sie eine saubere, flache und drückbare Stelle an Ihrem Körper. Kleben Sie das Pflaster waagerecht auf Bauch, Rücken oder Gesäß oder senkrecht auf den Oberarm oder Oberschenkel. Wischen Sie es mit einem Alkoholtupfer ab und lassen Sie es vollständig trocknen. Schieben Sie den Sicherheitsverschluss ab und ziehen Sie die Klebefolien von der Seite mit der Insulineinfüllöffnung ab. Achten Sie darauf, den Nadelknopf noch nicht zu drücken. Legen Sie das Pflaster auf Ihre Haut und drücken Sie es fest an, insbesondere an den Rändern des Klebers und in der Nähe der Nadel, indem Sie die Mitte des Pflasters einige Sekunden lang drücken. Drücken Sie dann den Knopf der Nadel in einer schnellen Bewegung. Sie werden spüren, wie sie einrastet. Tippen Sie in der App auf "Weiter" – und das war's! Ihre Patch-Pumpe ist nun aktiv und bereit, Insulin abzugeben.

Wenn es an der Zeit ist, das Pflaster zu entfernen, deaktivieren Sie es zunächst in der App. Gehen Sie zum Hauptmenü, wählen Sie “Insulinabgabe”, tippen Sie dann auf “Pflaster deaktivieren” und schieben Sie zur Bestätigung. Verwenden Sie das Werkzeug zum Auswerfen der Nadel, indem Sie es gerade in das Loch zum Zurückziehen der Nadel einführen und nach unten drücken. Dadurch wird die Nadel sicher zurückgezogen. Ziehen Sie den Rand des Klebers vorsichtig von der Haut ab. Bei Bedarf können Sie Alkoholtücher oder Babyöl verwenden, um das Pflaster zu entfernen. Brechen Sie die Lasche am Reservoirpflaster ab, entfernen Sie den Pumpensockel und bewahren Sie ihn für den nächsten Gebrauch auf. Entsorgen Sie das gebrauchte Pflaster gemäß den örtlichen Vorschriften - und fertig!

### 4.3 Was man tun und was man nicht tun sollte

Hier sind einige wichtige Punkte, die zu beachten sind

- Manche Menschen verwenden ein Hautbarriereprodukt oder zusätzliche medizinische Bänder, um das Tragen der Patch-Pumpe angenehmer zu gestalten. Medtrum kann ein alternatives Pflaster für Benutzer der 200-U-Pflasterpumpe bereitstellen, die allergisch auf die Klebeschicht reagieren.

- Die TouchCare Nano Patch-Pumpen sind kompatibel mit Humalog, NovoRapid, Admelog, Apidra, Lyumjev und Fiasp mit einer Konzentration von 100 U pro Milliliter.

- Die TouchCare Nano-Pumpe hat eine feste 90-Grad-Stahlkanüle von 5 mm oder 0,2 Zoll.

- Die 200 Einheiten TouchCare Nano-Pumpe fasst 200 Einheiten Insulin und kann bis zu 3 Tage lang getragen werden. Wenn Sie innerhalb von 3 Tagen mehr als 200 Einheiten Insulin benötigen, ist die TouchCare Nano-Pumpe mit 300 Einheiten besser für Sie geeignet. Es ist beruhigend zu wissen, dass die Pumpe nicht automatisch nach drei Tagen oder einem bestimmten Zeitraum deaktiviert wird. Diese Flexibilität ermöglicht es Ihnen, einen günstigen und ruhigen Zeitpunkt für den Wechsel des Pflasters zu wählen.

- Denken Sie daran, Ihren Blutzuckerspiegel 2 Stunden nach dem Einsetzen einer neuen Pumpe zu überprüfen. Nur so können Sie sich vergewissern, dass die Pumpe richtig eingesetzt wurde und Insulin abgibt. Wechseln Sie die Pumpe am besten nicht direkt vor dem Schlafengehen.

- Prüfen Sie beim Wechsel des Pflasters die Kontaktstifte an der Pumpenbasis auf Verfärbungen und reinigen Sie sie bei Bedarf mit einem Alkoholtuch. Die Pumpe ist feuchtigkeits- und schmutzempfindlich, und eine kleine Anzahl von Anwendern hat von Pumpenfehlern berichtet - höchstwahrscheinlich aufgrund eines schlechten Kontakts zwischen dem Pflaster und der Pumpenbasis. Um dieses Risiko zu minimieren, sollten Sie den Pumpensockel immer vorsichtig aufsetzen und die Kontakte bei jedem Wechsel mit einem Alkoholtuch reinigen.

- Wenn Sie sich einmal unsicher fühlen, geraten Sie nicht in Panik! Nehmen Sie sich Zeit, befolgen Sie die Schritte und wenden Sie sich bei Bedarf an den Kundendienst oder an Ihr Diabetes-Pflegeteam.

Das haben Sie gut gemacht! Jetzt sind Sie mit dem Vorgang des Austauschs der TouchCare Nano Pump mit der PDM- oder EasyPatch-App vertraut.  Genießen Sie den Prozess und vertrauen Sie ihm!
