<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q-KVg5ePmW102m_FBN5gsTD -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/OXnB1myHwxs" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>2. Pumpenbetrieb</u>**

Willkommen beim Modul „Pump Operation“ von twiist! 

Am Ende dieses Abschnitts werden Sie ein umfassendes Verständnis davon haben, wie die twiist-Pumpe funktioniert, welche Komponenten sie umfasst, wie der Ladevorgang abläuft, wie die Navigationsmenüs funktionieren und was Sie für eine sichere und effektive Verwendung beachten müssen.

### 2.1 Teile und Tasten

Die twiist-Pumpe verfügt über einen wiederverwendbaren Pumpensockel mit einer Lebensdauer von 3 bis 4 Jahren. An der Unterseite befindet sich die Insulinkassette, die Sie mit Insulin befüllen und alle 3 Tage austauschen.

Beide können durch Drehen des Pumpenfußes nach links voneinander getrennt werden, daher der Name „twiist Pump“. 

Zum Wiederanbringen richten Sie die Erhebung oben auf der Pumpenausbuchtung an der Erhebung auf der Kassette aus. Wenn die Erhebungen ausgerichtet sind, drehen Sie die Pumpe im Uhrzeigersinn in Richtung des Infusionsset-Schlauchs. Wenn die Erhebung auf der Pumpenausbuchtung mit dem Infusionsset-Schlauch ausgerichtet ist, ist die Kassette vollständig angebracht. 

- Die Kassette kann über eine Einfüllöffnung an der Seite mit bis zu 300 Einheiten Insulin befüllt werden.

- Der Pumpenfuß enthält einen Akku und einen Pumpknopf.

Mit dieser Pumpentaste können Sie bestätigen, dass die Abgabe läuft, die Insulinabgabe fortsetzen, die Pumpe in den Kopplungsmodus versetzen (wenn sie nicht mit einer Kassette verbunden ist) oder einen Ein-Knopf-Bolus abgeben, sofern diese Funktion aktiviert ist. Halten Sie die Pumpentaste 3 Sekunden lang gedrückt, um die Abgabe fortzusetzen oder zu bestätigen, dass die Abgabe läuft. 

Die Pumpe wird mit einer Pumpenabdeckung, einem Pumpenclip, 4 wiederaufladbaren Batterien und speziellen Ladegeräten geliefert.

### 2.2 Aufladen der Pumpe

Wenn Sie die Kassette wechseln, sollten Sie auch die Batterie im Pumpensockel durch eine voll aufgeladene Batterie ersetzen. Eine voll aufgeladene Pumpenbatterie versorgt die Pumpe 3 Tage lang mit Strom.

Das Aufladen der Pumpenbatterien dauert in der Regel maximal 6 Stunden oder weniger zum Aufladen. Die Pumpenbatterien sollten mit dem mitgelieferten Ladegerät und Netzteil aufgeladen werden. 

- Ein grünes Licht am Ladegerät zeigt an, dass die Batterie der Pumpe vollständig aufgeladen ist. 

- Orange bedeutet, dass der Akku geladen wird. 

- Und rot bedeutet, dass etwas nicht in Ordnung ist, die Batterie lädt nicht wie erwartet. 

### 2.3 Startbildschirm und Pumpenmenüs

Die twiist-App zeigt Ihnen anhand der Symbole und Diagramme auf dem Startbildschirm, wie das System funktioniert. Sie können auf einen Blick sehen, was gerade passiert, oder Sie können auf die Symbole und Diagramme tippen, um zusätzliche Informationen zu erhalten. Einige Funktionen der twiist-App funktionieren anders, wenn Loop ausgeschaltet ist. 

Der Startbildschirm besteht aus drei Hauptbereichen: Status, Diagramme und Symbolleiste.

Oben auf dem Startbildschirm werden die verschiedenen Status-Symbole angezeigt.

- Das CGM-Status-Symbol zeigt Ihren aktuellen Glukosewert und den Glukosetrendpfeil an, wenn Sie mit einem CGM verbunden sind. Wenn Ihr CGM einen hohen oder niedrigen Wert meldet, überprüfen Sie Ihren Blutzuckerwert mit einem Fingerstich und behandeln Sie Ihren hohen oder niedrigen Glukosewert. Tippen Sie auf das CGM-Status-Symbol, um den CGM-Statusbildschirm zu öffnen und zusätzliche CGM-Informationen anzuzeigen. 

- Das twiist Loop-Statussymbol zeigt den Status Ihres AID-Systems an. 

- Ein geschlossener Kreis bedeutet, dass Loop aktiviert ist und Ihre Basalinsulinabgabe an den vorhergesagten Glukosewert angepasst wird. Die Farbe des Kreises gibt an, wie viel Zeit seit der letzten erfolgreichen Loop-Anpassung auf Grundlage des zuletzt empfangenen CGM-Werts vergangen ist. 

- Ein offener Kreis bedeutet, dass Loop ausgeschaltet ist und Sie Ihre geplante Basalrate erhalten. Sie können das twiist-System bei ausgeschaltetem Loop mit oder ohne CGM verwenden.

- Sie können auf das twiist-Status-Symbol tippen, um weitere Informationen zu erhalten. 

- Das Symbol für den Insulinabgabestatus zeigt an, ob das Basalinsulin mit Ihrer geplanten Basalrate abgegeben wird oder ob Ihre Basalabgabe reduziert oder erhöht wurde. 

- Eine durchgezogene Linie mit dem Wert Null zeigt an, dass Ihre Basalrate gemäß Ihrer geplanten Dosierung abgegeben wird.  Dies bedeutet NICHT, dass Ihre Basalrate null Einheiten pro Stunde beträgt. 

- Ein nach unten zeigendes Symbol bedeutet, dass Ihre Basalrate um den angezeigten Wert reduziert ist. Eine reduzierte Basalrate wird immer mit einem negativen Wert wie -1,0 U/Std. angezeigt. Das bedeutet, dass Ihre Basalrate derzeit 1,0 U/Std. unter Ihrer geplanten Basalrate liegt. 

- Ein hervorgehobenes Symbol zeigt an, dass Ihre Basalrate um den angezeigten Wert erhöht wurde.

- Das Symbol „Pumpenstatus“ von twiist zeigt eine Schätzung der verbleibenden Insulinmenge in Ihrer Kassette und den Ladezustand Ihrer Pumpenbatterie an. 

- Graue Symbole bedeuten, dass mehr als 20 % Ihres Insulins in Ihrer Kassette verbleiben und die Batterie Ihrer Pumpe zu mehr als 20 % geladen ist. Gelbe Symbole bedeuten weniger als 20 % und rote Symbole weniger als 10 %. 

- Beachten Sie, dass die Symbole für die Kassette und die Pumpenbatterie unabhängig voneinander sind und unterschiedliche Prozentsätze und Farben anzeigen können. 

- Wenn Sie auf das Symbol für den Pumpenstatus tippen, wird das Pumpenmenü angezeigt.

Die twiist-App kann unterhalb der Status-Symbole ein temporäres Status-Banner anzeigen. Dieses Banner wird beispielsweise angezeigt und kann bedient werden, wenn ein Bolus abgegeben wird, wenn eine temporäre Basalrate aktiv ist, wenn eine Kanülenfüllung durchgeführt wird oder wenn Sie eine Voreinstellung für Mahlzeiten oder Training aktiviert haben. 

Der größte Teil des Startbildschirms besteht aus vier Diagrammen. Hier können Sie Ihren Blutzuckerwert sehen und wie sich das von Ihnen eingegebene Insulin und die Kohlenhydrate auf Ihren Blutzucker auswirken. Tippen Sie auf eine beliebige Stelle innerhalb der Diagramme und halten Sie sie gedrückt, um weitere Informationen anzuzeigen. Wenn Sie Ihren Finger auf dem Diagramm halten, können Sie nach links und rechts wischen, um die Daten für einen bestimmten Zeitraum anzuzeigen. Durch Drehen Ihres Telefons können Sie zusätzliche Verlaufsdaten anzeigen. 

- Das Glukosediagramm zeigt Ihre Glukosevorhersage und Ihren voraussichtlichen Glukosewert in 6 Stunden an. Das twiist-System aktualisiert diese Vorhersage alle 5 Minuten, während es daran arbeitet, Ihren Glukosespiegel in Ihren Korrekturbereich zu bringen. Wenn Loop ausgeschaltet ist, werden keine Glukosevorhersagen gemacht oder angezeigt. Je weiter die Vorhersage in der Zukunft liegt, desto ungenauer ist sie. Das liegt daran, dass das twiist-System weiterhin alle 5 Minuten Anpassungen vornimmt, um Ihren Korrekturbereich zu erreichen. 

- Das aktive Insulin-Diagramm zeigt an, wie viel Insulin abgegeben wurde, aber noch nicht in Ihrem Körper wirkt. Dieses Diagramm zeigt eine Schätzung, wie viel Insulin in den nächsten Stunden in Ihrem Körper wirkt. Ihr aktuelles aktives Insulin wird in der oberen rechten Ecke des aktiven Insulin-Diagramms angezeigt. Dieser Wert kann negativ sein, wenn Sie weniger aktives Insulin in Ihrem Körper haben, als Sie normalerweise für diesen Zeitpunkt geplant haben, beispielsweise wenn Ihre Basalabgabe reduziert wurde. 

- Die Insulinabgabekurve zeigt sowohl Ihre Basal- als auch Ihre Bolusabgabe der letzten Stunden an. Ihre aktuelle Basalrate wird in der oberen rechten Ecke der Insulinabgabekurve angezeigt. 

- Die Basalrate wird als eine Reihe orangefarbener Balken angezeigt. Balken oberhalb der orangefarbenen Linie zeigen eine erhöhte Basalrate an, während Balken unterhalb der orangefarbenen Linie eine verringerte Basalrate anzeigen. 

- Abgegebene Bolusse werden als orangefarbene Dreiecke angezeigt. Wenn Sie Ihre geplante Basalrate erhalten, wird eine durchgezogene Linie im Insulinabgabediagramm angezeigt. 

- Tippen Sie auf „Aktives Insulin“ oder „Insulinabgabe-Diagramme“, um Ihren Ereignisverlauf anzuzeigen. Die twiist-App zeigt den Ereignisverlauf der letzten 14 Tage an. Das twiist-System speichert und verwaltet Ihre Daten, wenn Ihr iPhone oder Ihre Pumpe keinen Strom mehr hat. 

- Die Tabelle „Aktive Kohlenhydrate“ zeigt die Kohlenhydrate an, die Sie in die twiist-App eingegeben haben, und wie sich diese laut twiist-System im Laufe der Zeit auf Ihren Blutzucker auswirken werden. Das twiist-System muss alle Kohlenhydrate kennen, die Sie zu sich nehmen, um Ihre Blutzuckerwerte zu aktualisieren und bestmögliche Vorhersagen zu treffen. Ihre aktuellen aktiven Kohlenhydrate werden in der oberen rechten Ecke der Tabelle „Aktive Kohlenhydrate“ angezeigt. Wenn Sie auf die Tabelle „Aktive Kohlenhydrate“ tippen, können Sie Ihre zuletzt aufgenommenen Kohlenhydrate eingeben und bereits eingegebene Kohlenhydrate bearbeiten.

Am unteren Rand des Startbildschirms wird eine Symbolleiste mit Schaltflächen für einige der häufigsten Funktionen angezeigt, die Sie in der twiist-App verwenden werden. 

- Mit der Schaltfläche „Kohlenhydrate eingeben“ können Sie Angaben zu Ihrer Mahlzeit machen und eine Bolusempfehlung erhalten. 

- Die Voreinstellung vor dem Essen senkt vorübergehend Ihren Korrekturbereich vor einer Mahlzeit, um Blutzuckerspitzen nach dem Essen zu reduzieren. Die Voreinstellung vor dem Essen bleibt bis zu einer Stunde lang wirksam, bis sie aufgehoben wird oder bis Kohlenhydrate eingegeben werden. Bei Aktivierung werden die Farben der Schaltfläche „Voreinstellung vor dem Essen“ umgekehrt und das Blutzuckerdiagramm wird aktualisiert, um die Anpassung Ihres Korrekturbereichs als Ergebnis Ihrer Voreinstellung vor dem Essen anzuzeigen. 

- Mit der Taste „Bolus Entry“ (Bolusgabe) können Sie einen Korrekturbolus verabreichen, um einen hohen Blutzuckerwert zu senken. Es wird kein Bolus empfohlen, wenn zu erwarten ist, dass ein zusätzlicher Bolus zu einer Hypoglykämie führt.

- Die Trainingsvoreinstellung erhöht vorübergehend Ihren Korrekturbereich für Aktivitäten. Die Trainingsvoreinstellung bleibt für die von Ihnen bei der Aktivierung angegebene Zeit oder bis zu ihrer Deaktivierung wirksam. Bei Aktivierung werden die Farben der Trainingsvoreinstellungstaste umgekehrt und das Glukosediagramm wird aktualisiert, um die Anpassung Ihres Korrekturbereichs aufgrund Ihrer Trainingsvoreinstellung anzuzeigen. 

- Über die Schaltfläche „Einstellungen“ öffnen Sie das Einstellungsmenü, um die Schleife ein- oder auszuschalten, Ihre Therapieeinstellungen anzuzeigen und zu bearbeiten sowie weitere Einstellungen vorzunehmen.

### 2.4 Was man tun und was man lassen sollte

- Befestigen Sie Ihre twiist-Pumpe mit dem mitgelieferten Pumpenclip an einem Gürtel oder Ihrer Kleidung. Schieben Sie die Pumpe mit der Pumpenausbuchtung nach oben in den Clip.

- Sie können die Pumpe auch in einer Tasche verstauen. Sie hat etwa die Größe einer Omnipod- oder Tandem Mobi-Pumpe. Achten Sie darauf, dass der Schlauch des Infusionssets nicht geknickt ist.

- Einige Benutzer befestigen die Pumpe mit Klebeband oder einer Mobi Adhesive Pocket direkt an ihrem Körper. Andere personalisieren ihre Pumpe und ihren Clip mit Aufklebern.

- Um das Signal zwischen Ihrer Pumpe und Ihrem CGM zu maximieren und Kommunikationsunterbrechungen zu minimieren, sollten Ihre Pumpe und Ihr CGM auf derselben Körperseite platziert werden. Das twiist-Logo auf der Pumpe sollte von Ihrem Körper wegzeigen. 

- Die twiist-Pumpe ist nicht wasserdicht. Sie verträgt zwar geringfügige Spritzer, aber das Eintauchen in Wasser kann zu Fehlfunktionen der Pumpe führen.

- Sequel MedTech liefert keine Ersatz-Pumpenbasis mit, daher sollten Sie Ihre Pumpe gut pflegen.

- Wenn Sie den Sockel der Pumpe reinigen müssen, wischen Sie ihn vorsichtig mit einem sauberen, feuchten Tuch und milder Seife und Wasser ab. Alternativ können Sie auch ein Alkoholtuch verwenden, um die Oberfläche zu reinigen. Tauchen Sie die Pumpe nicht unter Wasser und setzen Sie sie keinem fließenden Wasser aus.

- Die Uhrzeit und das Datum der twiist-Pumpe werden über die twiist-App automatisch mit Ihrem iPhone synchronisiert. Stellen Sie sicher, dass Uhrzeit und Datum auf Ihrem iPhone korrekt eingestellt sind. Wenn Uhrzeit und Datum nicht korrekt eingestellt sind, kann es zu Fehlern bei der Abgabe kommen, die zu einem zu niedrigen oder zu hohen Blutzuckerspiegel führen können.

- Beachten Sie, dass die twiist-App jederzeit über Ihre iPhone-Einstellungen in den Dunkelmodus umgeschaltet werden kann.

Herzlichen Glückwunsch! Sie verfügen nun über fundierte Kenntnisse der Kernfunktionen der twiist-Pumpe – einschließlich ihrer Teile, der Laderoutine, der Navigationsmenüs und der besten Sicherheitspraktiken. Im nächsten Abschnitt behandeln wir die Insulineinstellung, damit Sie Ihre Pumpe sicher für die Therapie vorbereiten können.
