<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q-KVg5ePmW102m_FBN5gsTD -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/14YG7E0w2kI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>3. Insulin einrichten</u>**

Willkommen zu unserer ausführlichen Anleitung zur Einrichtung der Insulinabgabe für die twiist-Pumpe.

In diesem Abschnitt erfahren Sie, wie Sie das Basalinsulin programmieren, die Abgabe unterbrechen, eine temporäre Basalrate einstellen und einen Bolus verabreichen, wenn Loop ausgeschaltet ist. Die Verwendung der Pumpe bei eingeschaltetem Loop wird separat im Modul zum twiist AID-System behandelt.

Wir werden auch wichtige Verhaltensregeln zusammenfassen, damit Sie Ihre Pumpe sicher und effizient verwenden können.

### 3.1 Programmierung des Basalinsulins 

Tippen Sie in der Symbolleiste auf „Einstellungen“. Tippen Sie auf „Therapieeinstellungen“. Tippen Sie auf „Basalraten“. Hier können Sie Ihre Basalrate bearbeiten und bei Bedarf neue Zeitblöcke hinzufügen. Um Ihre Basalrate für einen bestimmten Zeitblock zu ändern, tippen Sie einfach auf den Wert, passen Sie die Einstellung an und speichern Sie sie.

### 3.2 Aussetzen der Insulingabe

Um die Insulinabgabe zu unterbrechen, tippen Sie auf das Pumpenstatussymbol, um das Pumpenmenü zu öffnen, und wählen Sie dann „Abgabe unterbrechen“. Tippen Sie auf „Bestätigen“, um die Insulinabgabe zu stoppen. Sie hören den Ton für die Unterbrechung der Abgabe, es sei denn, der Silent-Modus ist aktiviert.

Um die Insulinabgabe wieder aufzunehmen, tippen Sie auf das Banner mit dem temporären Status oder auf das Symbol für die Insulinunterbrechung und anschließend auf „Abgabe fortsetzen“. Auf dem Bildschirm wird „Kommunikation mit der Pumpe“ angezeigt, und Sie hören das Abgabeton, wenn die Insulinabgabe wieder aufgenommen wird.

### 3.3 Vorübergehende Basalphase

Wenn Loop ausgeschaltet ist, können Sie mit einer temporären Basalrate Ihre Basalrate für kurze Zeit anpassen, beispielsweise während des Sports oder bei Krankheit.

Tippen Sie auf die herzförmige Schaltfläche in der Symbolleiste. Wählen Sie die Dauer und den Prozentsatz für die Insulinabgabe und tippen Sie dann auf „Temporäre Basalrate starten“. Authentifizieren Sie sich mit Ihrem iPhone-Passcode, Face ID oder Touch ID.

Während eine temporäre Basalrate aktiv ist, zeigt ein Statusbanner den Fortschritt an und ermöglicht es Ihnen, diese bei Bedarf zu stoppen. Das Insulinabgabesymbol zeigt an, ob die Basalrate erhöht oder reduziert wird.

### 3.4 Bolusgabe

Wenn der Loop-Modus ausgeschaltet ist, können Sie einen Bolus mit dem integrierten Bolusrechner verabreichen.

Ihr Kohlenhydratverhältnis, Ihre Insulinsensitivität und Ihr Korrekturbereich werden beim ersten Start der twiist-App festgelegt, können jedoch jederzeit in den Therapieeinstellungen geändert werden. Hier können Sie diese Einstellungen anzeigen und auf einen beliebigen Wert tippen, um ihn anzupassen.

- Für einen Mahlzeitenbolus tippen Sie auf das Mahlzeitensymbol, geben Sie Ihre Kohlenhydrate ein und geben Sie Ihren aktuellen Blutzuckerwert ein.

- Für einen Korrekturbolus tippen Sie auf das Dreiecksymbol und geben Sie Ihren Glukosewert ein. 

Sie können die vorgeschlagene Dosis vor der Verabreichung des Bolus überprüfen und ändern.

### 3.5 Was man tun und was man nicht tun sollte

- Mit der twiist-App können Sie zwei wichtige Abgabegrenzen festlegen: die maximale Basalrate und den maximalen Bolus.

- Stellen Sie die maximale Basalrate auf etwa das 3- bis 4-Fache Ihrer höchsten geplanten Basalrate ein und passen Sie sie bei Bedarf an.

- Stellen Sie den maximalen Bolus etwas über Ihrer höchsten erwarteten Mahlzeitendosis (bis zu 25 Einheiten) ein, um eine Überdosierung zu vermeiden und gleichzeitig flexibel zu bleiben.

- Die App verwendet eine feste Insulinwirkungsdauer von 6 Stunden, aber Sie können die Spitzenzeit anpassen: Gehen Sie zu „Einstellungen“, tippen Sie auf „Therapieeinstellungen“, tippen Sie auf „Insulinmodell“ und wählen Sie entweder 

- Schnell wirkende Erwachsene (mit einem Spitzenwert nach 75 Minuten) oder

- Schnell wirkende Kinder (mit einem Spitzenwert nach 65 Minuten).

- Bevor Sie Einstellungen ändern oder Insulin abgeben, ist eine Authentifizierung mit Ihrem iPhone-Passcode, Face ID oder Touch ID erforderlich.

- Die Ein-Knopf-Bolus-Funktion ist standardmäßig deaktiviert und sollte nur unter Anleitung Ihres Arztes aktiviert werden. Um sie zu aktivieren, gehen Sie zu „Einstellungen“, tippen Sie auf „Therapieeinstellungen“ und aktivieren Sie „Ein-Knopf-Bolus“.

- Mit jedem Drücken des Pumpentasters wird dem Bolus eine Einheit hinzugefügt (bis zu insgesamt 10 Einheiten). Sie hören jedes Mal einen Bestätigungston.

- Wenn Sie bereit sind, halten Sie die Pumpentaste gedrückt, bis Sie die Wiedergabe der ausgewählten Dosis hören.

- Wenn die Wiedergabe korrekt ist, halten Sie die Taste erneut gedrückt, bis Sie den Ton „Delivering“ hören.

Das war's! Jetzt wissen Sie, wie Sie die Basalinsulinmenge einstellen, vorübergehende Anpassungen programmieren und Bolusse auf Ihrer twiist-Pumpe im manuellen Modus abgeben können. Im nächsten Abschnitt erfahren Sie, wie Sie das Reservoir und das Infusionsset austauschen, damit Ihre Pumpe jederzeit für eine zuverlässige Insulinabgabe bereit ist.
