## **<u>4. Reservoir and infusion set replacement</u>**

Welcome to this lesson on replacing the Equil Insulin Pump reservoir and infusion set.

In this video, we’ll walk through the full process of installing the Equil Pump, starting with the necessary preparations and attaching the pump base. Next, we’ll discuss how to fill the insulin reservoir, assemble the pump, and complete reservoir and cannula priming as required. We’ll then explain how to replace an empty reservoir and finish with important do’s and don’ts. Let’s get started.

### ***4.1*** Preparing for pump installation

To replace an Equil patch pump, gather the following supplies:

- an alcohol wipe,

- a pump base pack,

- a cannula pack,

- your cannula inserter,

- an insulin reservoir pack,

- an insulin vial or cartridge,

- a fully charged pump battery,

- and your PDA.

Before beginning the pump installation process, wash your hands thoroughly with soap and water, or disinfect them using alcohol. Then select an appropriate infusion site from the recommended areas, which include the abdomen on either side of the navel, the back of the upper arm, the thighs, or the lower back. Once a suitable site has been selected, clean the area with an alcohol wipe and allow it to dry completely without using a towel or tissue.

### ***4.2*** Attaching the pump base to the skin

Open the pump base pack, remove the protective covering, and place the pump base on the selected infusion site. Next, open the cannula pack as indicated on the packaging. Insert the cannula assembly into the cannula inserter until it reaches the cocked position and you hear two clicking sounds. Once the inserter is securely cocked, remove the protective sleeve. Hold the cannula inserter and align its front end with the lower protruding section of the pump base, as shown in the video. Press the back of the inserter until you hear a click, confirming that it is locked in place. To insert the cannula, press the two orange release buttons on both sides of the inserter at the same time. The cannula will be inserted into both the pump base and the infusion site. After insertion, release the inserter by pressing the button at the lower end and lifting it away. The pump base should now appear as shown, indicating successful cannula insertion. If the needle remains in the pump base, carefully remove it from the infusion site and dispose of it according to safety guidelines. Normally, however, the needle remains inside the inserter. In this case, replace the protective sleeve over the needle hub, press firmly on the top of the inserter to eject the needle hub, and dispose of it safely.

### ***4.3*** Filling the insulin reservoir

Remove the insulin reservoir from its packaging. The reservoir is fitted with a plastic component called the fill adapter, which is used during filling. Before filling the reservoir, pull the pull rod fully out and then push it back in. Repeat this action three times to ensure smooth operation. Clean the insulin vial or cartridge with an alcohol wipe and attach it to the fill adapter. With the vial positioned on top, slowly pull the pull rod to draw insulin into the reservoir. Gently tap the reservoir to allow any air bubbles to rise to the top. Slowly push the pull rod to expel the air back into the vial, then pull again to draw more insulin. Repeat this process until the reservoir contains enough insulin and no visible air bubbles remain. Remove the insulin vial from the fill adapter. Pull the two release tabs outward to detach the fill adapter, and carefully unscrew the pull rod counterclockwise without pushing or pulling. Before proceeding, ensure that the pump battery is fully charged.

### ***4.4*** Assembling the pump and priming

Assemble the pump and reservoir in the correct orientation, then press them together until you hear a click. If this is the first time you are installing the pump, you will need to complete the initial setup, including setting the time and date. This process is covered in Lesson 2: Pump Operation. Continue through the Settings Wizard until you reach page five, then select Finish. From the Home Screen, tap Actions, select Change Pump, and press OK to continue. Enter the pump serial number printed on the pump. The PDA will then attempt to connect to the pump, and an animation will indicate when the connection is successful. Select Continue. Hold the pump in the position shown in the video, then tap Prime Reservoir. When you see an insulin drop at the tip of the reservoir needle, confirm this by selecting OK. The Continue button will turn from gray to green; tap Continue. Attach the pump to the pump base in the correct orientation and press it into place until you hear a click. You will then be prompted to choose whether to prime the cannula or skip this step. Cannula priming is required only when changing the pump base, as a new cannula must be primed. If you are changing only the reservoir or battery, select Skip to avoid delivering unnecessary insulin. For demonstration purposes, let’s select Skip. After the pump connects, it is ready for use.

### ***4.5*** Replacing the insulin reservoir

When the insulin reservoir is empty, or when replacing the battery, follow the same procedure. From the Home Screen, select Actions, then Change Reservoir/Battery. An animation will prompt you to remove the pump from its base. Remove the pump and select Continue. A confirmation message will appear; select OK. The pump will reconnect and begin retracting the push rod to its original position. Wait until the rod is fully retracted before separating the pump from the reservoir, as failure to do so may damage the pump. Hold the pump as shown, with the printed side facing upward, and carefully separate the pump and reservoir. Dispose of the used reservoir according to safety instructions. Fill a new reservoir as previously demonstrated. Ensure the battery is fully charged, and assemble the battery correctly within the reservoir. Reattach the pump and reservoir, select Continue, and hold the pump in the indicated position. Select Prime Reservoir and wait for an insulin drop to appear, then confirm by selecting OK, and tap Continue. Finally, attach the pump to the base following the same steps as before. Choose whether to prime the cannula as appropriate, then select Finish.

### 

### ***4.***6 ***Do’s & don’ts***

- Infusion sets consist of two components: the cannula pack and the pump base. The most commonly used cannula is the HRN-S-60, a straight 6 mm Teflon cannula. Other available options include the HRN-S-90, HRN-H-45, and HRN-H-65 cannulas.

- When pressing the release button, keep your other hand firmly pressed against the bottom of the cannula inserter. Ensure the baseplate does not lift.

- The fill adapter contains a needle. Dispose of it properly.

- During disassembly, pay close attention to the pump’s orientation. Incorrect positioning or disassembly may cause device damage.

- Always use a fully charged pump battery. A low battery may force more frequent reservoir changes, which can result in wasted insulin.

- Skip Prime Cannula only if the infusion set has not been replaced, meaning the cannula does not need to be filled.

You now have the core skills to install the Equil Pump and handle key tasks such as attaching the pump base, preparing and replacing the insulin reservoir, and completing priming as required. If anything feels unclear, take a moment to review the steps carefully and repeat the procedure if necessary. For support, contact your healthcare provider or authorized pump trainer. Up next, we’ll take a closer look at the Equil Pump alarm system. See you again soon.

