<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VF9Ne5y5NkA" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Reservoir and infusion set replacement</u>**

Welcome to this lesson about reservoir and infusion set replacement in insulin pumps.

This tutorial will guide you through the available infusion sets, essential steps of replacing your insulin reservoir and infusion set properly, and adverse infusion site reactions.

### ***4.1 Different infusion sets***

While patch pumps usually work with 1 fixed cannula, tubed pumps offer a wider selection of infusion sets and tube lengths:

- Type of Cannula: You can choose between angled and straight plastic cannulas, or a straight steel cannula, each coming in various lengths. The standard choice is a straight plastic cannula that can remain in place for three days. However, for individuals frequently experiencing discomfort from a folded subcutaneous cannula or who have allergies, a steel cannula might be a more suitable alternative. Remember, steel cannulas generally need replacement every two days instead of three.

- Length and Angle of Cannula: Usually, the shortest cannula is selected, but if you notice insulin leakage at the infusion site, a longer or angled cannula might be a better solution. An angled cannula could be particularly beneficial for those with less subcutaneous fat or those who find straight cannulas uncomfortable.

- Tube Length: Tubed pumps allow the option to select tubes of different lengths, adding another layer of customization to your insulin delivery system.

- MiniMed has infusion sets that offer extended wear, lasting up to 7 days.

- Ypsopump’s mylife orbit infusion sets come with a unique feature - the tubing can rotate 360-degrees around the skin-colored adhesive patch.

An overview of all available infusion sets for tubed pumps can be found in the download section below this video. Remember, the goal is to choose an infusion set that ensures comfort, minimizes complications, and optimizes insulin delivery. Your healthcare provider can help guide your choice based on your lifestyle, physical characteristics, and personal preferences.

### ***4.2 Supplies***

Before starting, make sure you have the following items handy:

- Insulin: depending on the pump you use, you can use a pre-filled insulin PumpCart, or draw insulin from an insulin Penfill or Vial using a needle into the pump reservoir.

- Infusion set and tube: These might be bundled together or separate.

- An insertion system may be used to insert the infusion set into your skin

- And alcohol wipes or skin prep wipes for sanitization.

### ***4.3 Four-step procedure***

The process of changing an insulin reservoir and infusion set in a tube pump generally involves four stages:

- Refilling or swapping the insulin reservoir

- Filling the tubing

- Placing the infusion set

- And filling the cannula under the skin

If you're using a patch pump, there's no tubing to fill. You will have to fill the patch pump with insulin, follow the priming process, place the patch pump on your skin and insert the cannula.

After replacing your insulin and infusion set, it's crucial to check your blood sugar level about 2 hours later or keep an eye on your glucose sensor for the next few hours to make sure the change was successful. It’s best practice to avoid changing your infusion set before bedtime unless you're prepared to wake up two hours later to check your blood sugar level.

### ***4.4 Infusion site management***

Consider these guidelines when selecting and preparing an infusion site:

- Choose an Ideal Spot:

  - Opt for the abdomen, back of the upper arms, or lower back. Avoid the <span class="mark">upper legs due to unpredictable absorption rates, particularly during exercise.</span>

  - <span class="mark">On a limb, mount the patch pump vertically. The pump's window can point either direction. For the back, abdomen, or buttocks, position it horizontally or slightly angled.</span>

  - <span class="mark">Maintain a minimum distance of 5 cm or 2 inch from the navel and the last infusion site. Avoid placing under belts, near bones, or on scars, injuries, and skin conditions.</span>

  - <span class="mark">Rotate your injection sites regularly to prevent lipodystrophy, a condition that affects the fat under the skin. Creating a simple rotation schedule will help ensure consistency and reduce the risk of developing this problem.</span>

- <span class="mark">Preparation Steps:</span>

  - <span class="mark">Clean the skin with an alcohol wipe to ensure adherence. Allow it to air dry and ensure no soap or lotion residue or excess body hair.</span>

  - <span class="mark">Avoid applying sunscreen or insect repellent near the site as it could affect the pump's function.</span>

  - <span class="mark">For sensitive skin or allergies, opt for barrier wipes like Skin Prep or Conveen wipes, instead of alcohol wipes.</span>

  - <span class="mark">Consider additional adhesive like Skintac if the infusion set tends to come loose.</span>

  - <span class="mark">Slight discomfort upon insertion may occur. Ice or anesth</span>etic cream may help, but ongoing discomfort could indicate the cannula touching a nerve or muscle, necessitating removal and reinsertion.

- Routine Checkups:

  - Inspect your infusion site twice daily for signs of irritation or infection such as pain, swelling, redness, warmth or insulin leakage. In these cases, reposition the infusion set: "When in doubt, change it out".

### ***4.5 Do's & don’ts***

Here are some key points to ensure efficient insulin delivery and prevent issues:

- <span class="mark">The main risk associated with insulin pumps is ketoacidosis. Those new to using an insulin pump should be educated that if they experience prolonged hyperglycemia (for example more than 2 hours above 270 mg/dl or 15 mmol/l) without a clear reason, they should always consider a problem with the infusion set and not just sleep through it. The mantra is “if in doubt, change it out”.</span>

- <span class="mark">Managing Air Bubbles:</span>

  - <span class="mark">Let insulin reach room temperature</span> before filling the reservoir to minimize air bubbles.

  - Ensure you remove any large air bubbles during the filling process. Small bubbles won't harm, but an air bubble over 2.5 cm length equals a 0.5 unit insulin gap, so it's best to eliminate them.

- Timely Infusion Set Replacement:

  - Replace the plastic cannula every 3 days and steel cannula every 2 days. If you’re using an Extended Wear Infusion Set, replace it every 7 days.

  - Some pumps won't halt insulin delivery after 3 days, so set an alarm to avoid missing the replacement, or purposely put just the amount of insulin you expect to use for 3 days, plus the amount to fill the tubing, into the pump, to ensure you will change the set on time. Other pumps, like the Omnipod DASH and Omnipod 5, automatically stop after a set time.

  - Carefully remove infusion sets or pods to avoid skin irritation, and clean any leftover adhesive with soap and water or a specialized product.

- Choosing the Right Filling Volume:

  - Each type of tubing and cannula requires a specific filling volume as per its user guide.

  - Be aware that short steel cannulas might not need filling.

  - Do not overlook filling the cannula; otherwise, you may miss the initial 0.5 unit of insulin.

  - You can check the necessary filling volume of the cannula by looking at the manual of the infusion set or at the overview in the download section.

<!-- -->

- In the rare event of the infusion set coming loose from your body, you can use an overpatch to secure it more firmly. It is recommended to leave an opening in the overpatch to allow for disconnecting the infusion set when needed, such as during showering.

Remember, it's not uncommon to encounter issues during infusion set insertion, like a kinked cannula or premature insertion mechanism, but it's usually a minor setback. You can always restart with a new set. If you see blood post-insertion, reinsert the set. If you're out of practice, instructional videos on YouTube can be helpful. Good luck!

**<u>5. Pump alarms</u>**

Welcome to this lesson on insulin pump alarms.

We’ll discuss alarm types and some general do’s & don’ts.

Although these alarms vary across different pumps, they share certain common characteristics.

### ***5.1 Alarm types***

Insulin pumps generally categorize alarms into two priorities:

- High-priority alarms: These include an empty insulin reservoir, depleted battery, technical faults, etc., leading to a halt in insulin delivery.

- And Lower-priority alerts: These are typically related to a low insulin reservoir, low battery, blockages, etc. The pump continues insulin delivery but requests problem resolution.

Each alarm requires acknowledgment and action. If ignored, alarms will progressively get louder. You can often customize alarm volume and vibration settings and can temporarily silence lower-priority alarms. The pumps usually allow setting up one or more reminders.

### ***5.2 Do's & don’ts***

- Familiarize yourself with potential alarms to avoid panic when one occurs. Instruction manuals outline all alarms and the appropriate actions, so consider saving a digital copy on your phone.

- Contact the pump manufacturer's customer service department if needed, keeping in mind that not all offer 24/7 support. It’s worth creating a Contact in your mobile phone for your insulin pump company, and including their hours of operation as a note on the contact.

- Some alarms, like the "screaming pod" from Omnipod, can be tricky to deactivate without the remote control. In such cases, use a paperclip to disable the chip card through the pod's back opening.

- If you're temporarily not using your pump, switch it to storage mode to prevent constant alarms. Each pump has its unique procedure for this, outlined in its operating instructions.

- It's crucial to be aware that in the event of a pump malfunction, insulin delivery remains essential. To ensure preparedness, it is recommended to have your rapid- and long-acting insulin pens easily accessible as a backup. Create an emergency plan outlining the required insulin doses in case of pump failure, and make sure to update this plan regularly based on your current insulin needs. Being prepared for unexpected situations is vital, as pump problems can arise at any time.

- Additionally, it's wise to keep a record of all your basal rates and bolus ratios in a note on your phone, which is synced to the Cloud, or email yourself a copy whenever you make any changes. This way, if you need to set up a new pump, you will have a record of your settings readily available. Taking these precautions ensures you are well-prepared to handle any potential issues with your insulin pump effectively.

Now, you're equipped with some essential knowledge about pump alarms and how to respond. If an alarm triggers, stay calm and check the screen instructions or refer to the user manual or customer service. Good luck!

