<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/sYjGsx5p2WQ" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>2. Pump Operation</u>**

Welcome to the next part of your TouchCare Nano journey!

In this lesson, we'll explore the parts and buttons of the pump, walk you through the home screen and main menu of both the PDM and the EasyPatch app, and share some key tips to remember. By the end of this section, you'll have a clearer understanding of how the pump operates using either the PDM or the EasyPatch app.

There are 2 versions of the TouchCare Nano pump: 200 U and 300 U. While we’ll focus on the 200 U TouchCare Nano Pump, the 300 U patch pump looks and works very similarly.

### ***2.1 Parts & Buttons of the Pump*** 

The TouchCare Nano Insulin Patch Pump is made up of two main parts:

- a disposable insulin Reservoir Patch that you’ll change about every 3 days.

- and a small reusable Pump Base that can be reused for up to 4 years,

The Pump Base stores your insulin settings and communicates with the EasyPatch app or PDM via Bluetooth, with a range of up to 4 meters (approximately 13 feet) when there are no obstructions.

The disposable Reservoir Patch includes an insulin reservoir that can be filled through the fill port, an insulin delivery mechanism, a built-in battery, a buzzer, an adhesive patch to attach it to the skin, and a needle insertion system secured with a safety lock.

Once the Pump Base is attached to the Reserv<span class="mark">oir Patch, the 200 U TouchCare Nano insulin pump measures just 4 x 3 cm and weighs only 13.8</span> grams, making it the smallest and lightest insulin patch pump available.

### ***2.2 PDM Home Screen and Main Menu*** 

When you turn on the PDM, the **Home Screen** appears with a status bar at the top showing the battery level, any recent alerts, the current time, audio settings, and the status of the Bluetooth connection to the pump.

In the center of the screen, you'll see the current glucose value along with a trend arrow, the amount of insulin on board, the current insulin delivery status, current basal rate, and how much insulin remains in the reservoir. Just below that, a graph displays your glucose levels over the past 3 hours.

A colored ring surrounds the glucose value to show what kind of insulin delivery is active.

- A grey indicates that no pump is currently connected.

- green ring indicates basal delivery,

- dark green shows a temporary basal rate,

- blue means a normal bolus is being given,

- purple represents an extended bolus,

- and red signals that insulin delivery is paused,

If you swipe from right to left on the home screen, the Main Menu will appear. This menu includes icons for bolus, basal settings, suspending insulin delivery, patch management, sensor data, history, events, EasyLoop, and general settings.

Swiping in the opposite direction, from left to right, takes you to the pump Status Screen, where you can view more detailed information about your current insulin delivery.

### ***2.3 EasyPatch App Home Screen and Main Menu***

The EasyPatch app can be downloaded on most iPhones and Android phones. To check if your phone works with the app, go to medtrum.com/compatibility. You can find the app by searching “Medtrum” in the App Store or Google Play.

When you open the EasyPatch app for the first time, you’ll be asked to either register or log into your Medtrum account.

The Home Screen is designed to give you a clear overview of your current status. At the top, you'll see a status bar with quick access to the Main Menu, any recent alerts, and a shortcut to the detailed Status Screen. Just below that, there's a second bar with icons showing your audio settings, the Bluetooth signal strength to the pump, the amount of insulin remaining, the EasyLoop function, and the Bluetooth signal strength of the transmitter if a sensor is connected.

In the <span class="mark">center of the screen, the app displays your current glucose value, complete with a trend arrow, the amount of insulin on board, your current insulin delivery, and the current basal rate. A glucose graph just below shows how your levels have changed over the past 3, 6 and 12 hours.</span>

<span class="mark">Surrounding the glucose value is a colored ring that reflects the type of insulin delivery currently active. A green ring means basal delivery is running, dark green shows a temporary basal rate, blue indicates a normal bolus is in progress, purple stands for an extended bolus, red means insulin delivery has been paused, and grey indicates that no pump is currently connected.</span>

<span class="mark">Just beneath the glucose graph, there are four quick-access icons: Suspend-Resume, Bolus, Enter BG, and Events.</span>

By tapping the hamburger icon at the top of the screen, you’ll open the Main Menu. From here, you can navigate to Monitor, CGM, Insulin Delivery, Statistics, Events, EasyLoop, Reminders, Settings, or Alerts.

Tapping the information icon (the little “i” in the top bar) will take you to the Status Screen, where you can view detailed information about your insulin patch pump and CGM.

Finally, if you tap on the glucose graph, you can explore your glucose statistics for a specific day and even switch to landscape mode for a more detailed view of the data.

### ***2.4 Do’s & Don’ts***

- The To<span class="mark">uchCare Nano pump is waterproof to a depth of 2.5 meters or 8 feet for up to 60 minutes.</span>

<!-- -->

- <span class="mark">Medtrum provides a standard spare Pump Base in case of failure, offering users extra peace of mind.</span>

<!-- -->

- <span class="mark">If you need to clean a pump base, gently wipe it with a clean, damp cloth or you can use an alcohol wipe to clean the surface. Let it air dry before connecting it to a new Patch.</span>

- <span class="mark">Keep the pump and PDM or phone within 4 meters or 13 feet and remove any obstacle between them. If your PDM or phone disconnects, don’t worry — the pump keeps delivering basal insulin according to the selected program..</span>

- <span class="mark">If you’re using the PDM, remember to adjust the time on the pump manually when traveling or when the clocks change — it doesn’t do it automatically. Note: You cannot adjust the time while there is an active Patch.</span>

- <span class="mark">You’ll need one small extra hardware item: the Needle Eject Tool. When removing the pu</span>mp, insert the tool into the needle retraction hole to safely retract the steel cannula before taking the pump off.

<span class="mark">And there you have it! You now know all the parts and buttons of the TouchCare Nano pump, PDM and EasyPatch app.</span> Stick around — next up, we’ll show you how to set your insulin delivery settings!

