<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/XCDOukx0s2E" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Reservoir and infusion set replacement (6.5 min)</u>**

Welcome to this lesson on replacing the infusion set and insulin reservoir on the MiniMed 780G pump.

In this video, we will cover the different infusion set options, step-by-step instructions for replacing the reservoir and infusion set, and helpful tips for success.

### ***4.1 Different Infusion Sets***

Let's begin by introducing the available infusion sets for the MiniMed 780G pump, which include the Extended Wear, Mio Advance, Mio, Mio 30, Silhouette, Quickset, and Sure-T infusion sets. A detailed overview of these infusion sets, including tubing and cannula lengths and filling volumes, can be found below this video.

Now, let's dive into the process of replacing the insulin reservoir and infusion set on the MiniMed 780G pump. <span class="mark">We will show this with the Extended Wear Infusion Set.</span>

***4.2 Supplies***

Before you begin, remember to wash your hands and gather all the necessary supplies for the replacement procedure. That is an Extended Wear infusion set with the included Insertion Device, an Extended Reservoir, some alcohol wipes, and your insulin on room temperature.

### ***4.3 Reservoir replacement***

- To replace the insulin reservoir, access the <span class="mark">"Reservoir and Set" menu on your pump, and choose for "New Reservoir".</span>

- Remove the used infusion set by gently loosening the adhesive and pulling it away from your body.

- Then, turn the tubing connector counterclockwise to detach the reservoir from the pump. Dispose of the used infusion set and reservoir appropriately.

- Next, rewind the piston in your pump.

- Ensure that the insulin vial is at room temperature and wipe the top with an alcohol wipe, allowing it to dry.

- Remove the new reservoir from its packaging and position the plunger according to the desired insulin amount. Hold the reservoir by the blue transfer guard and connect it to the insulin vial by pressing down. Flip the vial over and release your thumb pressure from the plunger to fill the reservoir with insulin. Tap the reservoir to remove any air bubbles.

- To fill the tubing connector, ensure both the top of the reservoir and the inside of the connector are dry. Connect the tubing <span class="mark">connector</span> to the top of the reservoir, turning it clockwise until it locks with a click. Tap the reservoir to allow air bubbles to rise, then push the plunger to purge the bubbles from the reservoir into the tubing.

- <span class="mark">If you're not able to push insulin into the tubing, disconnect the tubing connector and then reconnect it.</span>

- <span class="mark">Unscrew the plunger rod counter-clockwise until it completely separates from the reservoir.</span>

- <span class="mark">Put the reservoir in the pump and turn the tubing connector clockwise until you feel the reservoir lock into place. The tubing connector should line up with the groove in the battery cap of your pump.</span>

- <span class="mark">Now you will need to load the reservoir in the pump. On your pump select "Next" to go to the Load Reservoir screen. With "Load" highlighted press and keep holding the select button until the screen shows complete. When you see "Complete" and a yellow check mark on the screen, select "Next".</span>

### ***4.4 Filling the tubing***

- Remove the cap from the infusion set and hold it with the needle facing downwards.

- <span class="mark">Fill the tubing by pressing the fill option, ensuring there is no air in the tubing and drops of insulin appear at the needle's end. Follow the pump's prompts to proceed.</span>

### ***4.5 Infusion set placement***

- Clean the infusion site thoroughly with an alcohol wipe and allow it to air dry.

- Pick up the insertion device and remove the paper backing, being careful not to touch the adhesive. Remove the disconnect cover by gently squeezing the sides and pulling it away from the insertion device. Store the disconnect cover for later use to protect the cannula housing.

- When disconnected, stretch the skin until smooth. Place the insertion device on the site that you have prepared.

- The raised arrows indicate the side where the tubing will be connected. To insert, firmly press the top button. Carefully pull the insertion device away from your body. Smooth the adhesive onto the skin. Hold the cannula housing steady with your finger, then push the sight connector straight into the cannula housing until you hear a click.

### ***4.6 Filling the cannula***

- Now that the introducer needle is removed, the cannula is empty and will need to be filled with insulin. Using the pump, fill the cannula with insulin. Both the six millimeter and nine millimeter cannula of the Extended Wear Infusion <span class="mark">Set, tak</span>e 0.6 units of insulin to fill. Here you can see the required fill volumes of the other infusion sets.

### ***4.7 Do's & don’ts***

Lastly, let's go <span class="mark">over some important do's and don'ts:</span>

- <span class="mark">The insulin approved in the MiniMed 780G pump is Novorapid, Humalog, and Novolog. The use of Fiasp and Lyumjev is approved in Europe.</span>

- <span class="mark">Remember, 2 hours after inserting a new set, you should check your blood glucose. Checking your blood glucose is the only way to confirm your infusion set is properly inserted and that you're receiving insulin.</span>

- <span class="mark">For swimming or showering, you can disconnect your tubing from the infusion set and apply the provided protective cover. To reconnect, simply remove the cover and snap the tubing back on.</span>

- <span class="mark">The extended infusion set and extended reservoir can both be worn</span> for up to seven days. However, you may require more insulin than the extended reservoir can hold. In this case, you will need to change only the reservoir while keeping the same set.

- Always use the Extended Wear Reservoir with the Extended Wear Infusion Sets. If you use another in<span class="mark">fusion set, you can use the regular reservoirs of Medtronic.</span>

- <span class="mark">Consider setting a reminder for a set change at intervals of 2, 3 or 7 days, depending on the infusion set that you are using.</span>

<span class="mark">In the rare event of encountering difficulties during the replaceme</span>nt process, remain calm and follow the pump's instructions. If needed, reach out to the provided support number or consult user videos on platforms like YouTube for additional guidance. Also, don't forget that you can contact your diabetes team, who also have an on-call service for medical support.

Congratulations! You are now equipped with the knowledge to confidently replace the insulin reservoir and infusion set on the MiniMed 780G pump.

