<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/yigqp6h40uI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>5. Pump alarms (4 min)</u>**

Welcome to this informative video about the alarms and notifications on the MiniMed 780G pump.

The MiniMed 780G pump differentiates between alarms, alerts, and status messages. When you see a white triangle in the bottom-right corner of the screen, press <span class="mark">the select or</span> the down arrow button. The notification will remain until you clear it, and sometimes, responding to one notification may trigger another.

It's crucial to pay attention and respond promptly to all notifications that appear on the pump. Let's dive in!

### ***5.1 Alarms***

An alarm signifies a situation that requires immediate attention, such as a stopped insulin delivery or a hypoglycemic event.

During an alarm, a red icon and instructions will be displayed on the pump screen.

The red light will flash twice, followed by a pause, and repeat continuously.

Depending on your settings, the pump will emit beeps and/or vibrations in a pattern of three pulses followed by a pause.

To clear an alarm, press the designated button and select the appropriate action. Clearing the alarm may resolve the issue, but if not, the alarm will persist until the underlying problem is addressed. If the alarm remains unresolved after 10 minutes, it will escalate to a loud emergency siren.

### **5.2 Alerts**

Alerts indicate a situation that requires attention but may not be as urgent as an alarm.

During an alert, a yellow icon and instructions will be displayed on the pump screen.

The red light will flash once, followed by a pause, and then flash once again in a continuous pattern.

And the pump will emit beeps and/or vibrations in a pattern of three pulses followed by a pause, depending on your settings.

To clear an alert, press the designated button and make the appropriate selection. The pump will beep at intervals of 5 or 15 minutes (depending on the alert) until the alert is cleared. Some alerts may escalate to a loud emergency siren after 10 minutes.

### ***5.3 Messages***

Messages provide information about the pump's status or require your input.

When a message appears, a blue icon and instructions will be displayed on the pump screen. The red light on the pump will not flash, but the pump will emit a single beep and/or vibration, depending on your settings.

To delete a notification, press the designated button and make the necessary selection.

### ***5.4 Do's & don’ts***

- If you are unsure about what to do, consult the user manual, contact customer service for guidance or discuss with your diabetes team.

- A critical alarm to watch out for is a pump failure. If a critical pump failure occurs, you will see a specific screen, and an emergency siren will activate. Disconnect the pump immediately and do not use it again. Contact Medtronic's service number for assistance.

- If you need to temporarily stop using the pump, such as during a defect, you can activate storage mode. You can do this by removing the pump's battery and pressing and holding the back arrow until the screen turns off.

- Medtronic offers the WeCare portal and app specifically designed for users of the MiniMed 780G pump, and we highly recommend signing up for it. By registering, users gain access to their 24/7 customer service, online services, and personalized diabetes management support. It includes replacements for defective sensors and belt clips, CareLink data insights, notifications of software updates, a diabetes community, and the StartRight coaching program for the initial 3 months of therapy.

With the knowledge of this lesson, you can confidently address the main alerts and notifications on your pump. Don'<span class="mark">t be concerned whe</span>n they occur—simply refer to the on-screen instructions. If you need further assistance, consult the user manual or reach out to customer service or your diabetes team. Best of luck on your journey!

