## **<u>2. How the Tandem t:slim X2 insulin pump works</u>**

Welcome to this informative video on how the Tandem t:slim X2 pump works! In this segment, we will explore the various aspects of the pump, including its parts, buttons, charging process, unlocking mechanism, and the different screens and menus.

We will focus on the pump with Control IQ software. It's important to note that there is another version available with the Basal IQ software, which features a slightly different menu. However, we will not delve into the details of the Basal IQ software in this module.

### ***2.1 Parts & buttons on the pump***

Let's start with an overview of the parts and buttons on the pump. The Tandem t:slim X2 pump has a sleek design. At the front of the pump, you'll find a large color touchscreen that allows for easy navigation.

The back of the pump features a slide-out reservoir connected to a tube via a luer lock. It's important to note that on the Tandem pump, the luer lock is situated 5 cm away from the pump itself. From there, a longer tube extends to the infusion set, which is attached to your skin.

At the top of the pump, you'll find one button. The color of this button indicates the pump's status:

- A green light every 30 seconds signifies normal operation.

- Three green lights every 30 seconds indicate the pump is charging.

- A yellow light every 30 seconds signifies a warning or reminder.

- A red light every 30 seconds indicates a fault or alarm.

On the side of the pump, there is a USB port used for charging the pump and accessing data.

### ***2.2 Charging the pump***

To charge the pump, you have a rechargeable lithium battery inside. It's best to charge the pump daily for 10-15 minutes using a laptop, PC, wall socket, car, or power bank. It's recommended not to charge it overnight. If left uncharged, the battery will last approximately 5 days, so it's important to charge it for at least 30-60 minutes every 5 days.

Make sure to slide the pump's USB cover aside gently to avoid damage. You will hear a few short beeps when the battery starts charging. During the charging process, you can keep the pump connected to your body.

When the battery is completely flat, the screen may not turn on immediately upon connecting the USB cable. However, the button will light up green every 2 seconds until there is enough battery power to activate the screen.

### ***2.3 Unlocking the pump***

To unlock the pump, simply press the button and then enter the unlock code, which is a sequence of 1-2-3. Pressing the button can also turn off the screen if desired.

### ***2.4 Home screen and pump menu***

Now let's explore the home screen and pump menu. The home screen displays various information, depending on whether you are connected to a glucose sensor such <span class="mark">as a Dexcom or FreeStyle Libre sensor. At the top left, you'll find the battery status, while the top right shows the remainin</span>g insulin in the pump. The bottom section displays the insulin on board, indicating the amount of active insulin from previous boluses and automatic changes of the basal insulin.

Tapping the remaining insulin on the top right takes you to a status screen, where you can view the active personal profile, basal insulin delivery, time of the last bolus, and your current settings used to calculate a bolus. Additionally, you can also see the last calibration, sensor start time, transmitter battery, and mobile connection information.

On the right side of the screen, you can adjust the number of hours displayed in the sensor graph, ranging from 1 to 24 hours. Tapping on the sensor graph enlarges the view, but please note that basal insulin delivery is not visible in this view.

By tapping the Tandem logo, you can always return to the home screen.

Through the options menu, you can access various settings, including Stopping or resuming insulin delivery, Load, Activity, My Pump, My CGM, Device Settings and History.

- Under "My Pump," you can access different options such as Personal Profiles, Control IQ, Alerts & Reminders, and Pump Info. The alerts and reminders section allows you to set up various reminders and customize alerts, such as the low insulin level alert and the Auto-Off alarm.

- Within "my CGM," you can start/stop the sensor, calibrate the CGM with finger prick values, set CGM alerts, and enter the transmitter ID (this can only be done when the sensor is stopped).

- In "Device Settings," you can customize the screen timeout duration, set the time and date, adjust the sound volume for Alarms, Alerts, Reminders, Keypad, Bolus, Quick Bolus, and Fill Tubing, and even set a security PIN. The security PIN can be useful for individuals, particularly children, who may not be operating the pump themselves.

- Lastly, the "history" option allows you to review all the pump and CGM history in a logical manner.

### ***2.5 Do's & don’ts***

Here are a few important tips to keep in mind:

- You can find a comprehensive menu overview in the downloads section, which can be saved for easy reference when providing remote guidance as a healthcare provider.

- <span class="mark">The pump is waterproof, but only for 30 minutes until a depth of</span> 0.9 meter (or 3 feet).

- The pump comes with a black cover and clip, but you can also order different covers and explore other carrying solutions. A link to a list of compatible covers and carrying systems can be found below the video.

- The Tandem t:slim X2 pump does not automatically adjust the time and date. So when changing between winter and summer time, or when traveling to a different time zone, you have to adjust the time yourself. You can do that via the settings.

Congratulations! You now have a good understanding of how the Tandem t:slim X2 insulin pump works, including its parts, charging process, unlocking mechanism, and the different screens and menus. In the next video, we will delve into setting insulin delivery, so stay tuned!

