<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q90xAaiPX7sPVIVlgsUinry -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Sustitución del reservorio y del set de infusión</u>**

Bienvenido a esta lección sobre cómo reemplazar el depósito y el equipo de infusión de la bomba de insulina Equil. En este video, repasaremos todo el proceso de instalación de la Bomba Equil, empezando por las preparaciones necesarias y la colocación de la base de la bomba. Luego, hablaremos de cómo llenar el reservorio de insulina, armar la bomba y completar, según sea necesario, el cebado del reservorio y de la cánula. Después, explicaremos cómo reemplazar un reservorio vacío y cerraremos con los sí y no más importantes. Empecemos.

### 4.1 Preparación para la instalación de la bomba

Para reemplazar una bomba de parche Equil, reúne los siguientes materiales:

- una toallita con alcohol,

- un paquete de base de la bomba,

- un paquete de cánula,

- tu insertador de cánula,

- un paquete de reservorio de insulina,

- un vial o cartucho de insulina,

- una batería de la bomba completamente cargada,

- y tu PDA. Antes de comenzar el proceso de instalación de la bomba, lávate bien las manos con agua y jabón, o desinféctalas con alcohol. Luego, elige un lugar adecuado para la infusión entre las zonas recomendadas, que incluyen el abdomen a ambos lados del ombligo, la parte posterior del brazo por encima del codo, los muslos o la zona lumbar. Una vez elegido un lugar adecuado, limpia la zona con una toallita con alcohol y deja que se seque por completo, sin usar una toalla ni un pañuelo.

### 4.2 Colocar la base de la bomba sobre la piel

Abra el paquete de la base de la bomba, retire la cubierta protectora y coloque la base de la bomba en el sitio de infusión seleccionado. A continuación, abra el paquete de la cánula según se indica en el envase. Inserte el conjunto de la cánula en el insertador de cánula hasta que llegue a la posición de armado y escuche dos clics. Una vez que el insertador esté bien armado, retire la funda protectora. Sujete el insertador de cánula y alinee su extremo frontal con la sección inferior sobresaliente de la base de la bomba, como se muestra en el video. Presione la parte posterior del insertador hasta que escuche un clic, lo que confirma que quedó bloqueado en su lugar. Para insertar la cánula, presione al mismo tiempo los dos botones naranjas de liberación a ambos lados del insertador. La cánula se insertará tanto en la base de la bomba como en el sitio de infusión. Después de la inserción, libere el insertador presionando el botón del extremo inferior y levantándolo para retirarlo. La base de la bomba ahora debería verse como se muestra, lo que indica que la cánula se insertó correctamente. Si la aguja permanece en la base de la bomba, retírela con cuidado del sitio de infusión y deséchela de acuerdo con las pautas de seguridad. Sin embargo, normalmente la aguja permanece dentro del insertador. En ese caso, vuelva a colocar la funda protectora sobre el cubo de la aguja, presione firmemente la parte superior del insertador para expulsar el cubo de la aguja y deséchelo de forma segura.

### 4.3 Llenado del reservorio de insulina

Retire el depósito de insulina de su embalaje. El depósito lleva acoplado un componente de plástico llamado adaptador de llenado, que se utiliza durante el llenado. Antes de llenar el depósito, extraiga completamente la varilla de tracción y luego empújela hacia dentro. Repita esta acción tres veces para asegurar un funcionamiento fluido. Limpie el vial o cartucho de insulina con una toallita con alcohol y acóplelo al adaptador de llenado. Con el vial colocado encima, tire lentamente de la varilla de tracción para aspirar insulina al depósito. Golpee suavemente el depósito para que las burbujas de aire suban a la parte superior. Empuje lentamente la varilla de tracción para expulsar el aire de vuelta al vial y, a continuación, tire de nuevo para aspirar más insulina. Repita este proceso hasta que el depósito contenga suficiente insulina y no queden burbujas de aire visibles. Retire el vial de insulina del adaptador de llenado.. Tire hacia fuera de las dos pestañas de liberación para separar el adaptador de llenado y desenrosque con cuidado la varilla de tracción en sentido antihorario, sin empujar ni tirar. Antes de continuar, asegúrese de que la batería de la bomba esté completamente cargada.

### 4.4 Montaje de la bomba y cebado

Ensamble la bomba y el depósito en la orientación correcta, luego presiónelos para unirlos hasta que escuche un clic. Si es la primera vez que está instalando la bomba, deberá completar la configuración inicial, incluida la configuración de la hora y la fecha. Este proceso se explica en la Lección 2: Funcionamiento de la bomba. Continúe con el Asistente de configuración hasta llegar a la página cinco y luego seleccione Finalizar. Desde la pantalla de inicio, toca Acciones, selecciona Cambiar bomba y pulsa Aceptar para continuar. Introduce el número de serie de la bomba impreso en la bomba. A continuación, el PDA intentará conectarse a la bomba y una animación indicará cuándo la conexión se ha realizado correctamente. Selecciona Continuar. Sostén la bomba en la posición que se muestra en el video y luego toca Cebar depósito. Cuando veas una gota de insulina en la punta de la aguja del depósito, confírmalo seleccionando OK. El botón Continuar cambiará de gris a verde. Toca Continuar. Acopla la bomba a la base de la bomba en la orientación correcta y presiónala hasta que oigas un clic. Luego se te pedirá que elijas si quieres cebar la cánula o saltarte este paso. El cebado de la cánula solo es necesario al cambiar la base de la bomba, ya que hay que cebar una cánula nueva. Si solo estás cambiando el depósito o la batería, selecciona Saltar para evitar administrar insulina innecesaria. Para fines de demostración, seleccionemos Saltar. Después de que la bomba se conecte, estará lista para usarse.

### 4.5 Sustituir el reservorio de insulina

Cuando el depósito de insulina esté vacío, o cuando vayas a cambiar la batería, sigue el mismo procedimiento. Desde la pantalla de inicio, selecciona Acciones y luego Cambiar depósito/batería. Una animación te indicará que retires la bomba de su base. Retira la bomba y selecciona Continuar. Aparecerá un mensaje de confirmación.. Selecciona OK. La bomba se volverá a conectar y empezará a retraer la varilla de empuje hasta su posición original. Espera a que la varilla esté completamente retraída antes de separar la bomba del depósito, ya que, si no lo haces, podrías dañar la bomba. Sujeta la bomba como se muestra, con el lado impreso hacia arriba, y separa con cuidado la bomba y el depósito. Desecha el depósito usado según las instrucciones de seguridad. Llena un depósito nuevo como se demostró anteriormente. Asegúrate de que la batería esté completamente cargada y coloca la batería correctamente dentro del depósito. Vuelve a acoplar la bomba y el depósito, selecciona Continuar y sujeta la bomba en la posición indicada. Selecciona Cebar depósito y espera a que aparezca una gota de insulina; luego confirma seleccionando OK y toca Continuar. Por último, acopla la bomba a la base siguiendo los mismos pasos que antes. Elige si deseas cebar la cánula según corresponda y, a continuación, selecciona Finalizar.

### 4.6 Lo que se debe y no se debe hacer

- Los equipos de infusión constan de dos componentes: el paquete de cánula y la base de la bomba. La cánula más utilizada es la HRN-S-60, una cánula recta de teflón de 6 mm. Otras opciones disponibles incluyen las cánulas HRN-S-90, HRN-H-45 y HRN-H-65.

- Al presionar el botón de liberación, mantén la otra mano firmemente presionada contra la parte inferior del insertador de la cánula. Asegúrate de que la base adhesiva no se levante.

- El adaptador de llenado contiene una aguja. Deséchalo adecuadamente.

- Durante el desmontaje, presta mucha atención a la orientación de la bomba. Una colocación o un desmontaje incorrectos pueden causar daños en el dispositivo.

- Usa siempre una batería de la bomba completamente cargada. Una batería baja puede obligar a cambiar el reservorio con más frecuencia, lo cual puede provocar desperdicio de insulina.

- Omite la purga de la cánula solo si el equipo de infusión no se ha reemplazado, es decir, la cánula no necesita llenarse. Ahora ya tienes las habilidades básicas para instalar la bomba Equil y realizar tareas clave, como acoplar la base de la bomba, preparar y reemplazar el reservorio de insulina, y completar el cebado según sea necesario. Si algo no te queda claro, tómate un momento para revisar los pasos con cuidado y repite el procedimiento si es necesario. Para obtener ayuda, contacta a tu profesional de la salud o a un instructor de bombas autorizado. A continuación, veremos más de cerca el sistema de alarmas de la bomba Equil. Hasta pronto.
