<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q-hQtpJQRItq75zG80PepcA -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>3. Ajustes de insulina</u>**

Bienvenido a este completo vídeo sobre los ajustes de la bomba de insulina.
Una bomba de insulina ofrece una forma compleja de administrar insulina. Permite
controlar los niveles de insulina basal y en bolo con insulina de acción corta.
En este artículo analizaremos los distintos ajustes y cómo configurar la insulina
basal y en bolo cuando pasas de los bolígrafos de insulina a la bomba de insulina.
Es importante tener en cuenta que la mayoría de las directrices sobre los ajustes de
la bomba de insulina se basan en opiniones, y que estos vídeos no pretenden ser un
consejo médico. Consulta siempre con tu profesional sanitario antes de cambiar tu
tratamiento.

3.1 Visión general de los ajustes de insulina
En una bomba de insulina, puedes ajustar la administración de insulina basal para
cada segmento de media hora o de una hora a lo largo del día.
- En la mayoría de las bombas, puede configurar varios perfiles básicos
diferentes entre los que elegir.
- También hay una función para elegir una tasa basal temporal, que te permite
ajustar la liberación de insulina durante un periodo de tiempo específico.
- También puede detener o suspender la bomba de insulina en cualquier
momento. Sin embargo, tenga cuidado al suspender la bomba durante más
de dos horas, ya que podría provocar una cetoacidosis.
En cuanto a la insulina en bolo, la bomba ofrece dos opciones:
- un bolo manual, que le permite determinar la cantidad de insulina que desea
administrar,
- y un bolo de la calculadora de bolos, que calcula la insulina necesaria en
función de tu ingesta de carbohidratos, nivel de azúcar en sangre, proporción
de carbohidratos, sensibilidad a la insulina, valor objetivo e insulina activa.
Además, puede elegir entre varios tipos de bolos, como un bolo simple, un bolo
prolongado o un bolo combinado, que puede ser especialmente útil para comidas
ricas en grasas.
3.2 Tasa de insulina basal
La mayoría de los diabéticos de tipo 1 que utilizan plumas de insulina siguen una
pauta basal-bolo. Consiste en una o dos inyecciones de insulina de acción
prolongada y tres o más inyecciones de insulina de acción rápida para la ingesta de
carbohidratos en las comidas.
En la transición a una bomba de insulina, generalmente calculamos la dosis diaria
total de insulina, sumando la insulina de acción corta y la de acción prolongada, y
ajustamos la bomba para que suministre el 80% de esta dosis diaria total de
insulina. Esta dosis reducida se debe a que la insulina parece actuar de forma más
eficaz a través de la bomba, y queremos evitar la hipoglucemia.
Tomemos como ejemplo a Ana, que tiene diabetes de tipo 1. Todos los días se
inyecta 45 unidades de Lantus antes de acostarse y toma de media 30 unidades de

Novorapid con las comidas. Todos los días se inyecta 45 unidades de Lantus antes
de acostarse y, de media, toma un total de 30 unidades de Novorapid con las
comidas. En total, 75 unidades. Si cambia a una bomba de insulina, tendrá que
reducir su dosis diaria total de insulina a 60 unidades.
A continuación, esta cantidad de insulina se divide en dosis de insulina basal y de
bolo que se administrarán mediante la bomba de insulina. Para la mayoría de las
personas, la proporción inicial de basal y bolo es de aproximadamente el 50/50%,
pero puede variar en función de los hábitos dietéticos individuales. Esto significa
que la dosis diaria de insulina basal será la mitad de la dosis diaria total de insulina
calculada previamente.
Ahora que conoces la dosis total de insulina basal, puedes dividirla entre 24 y
establecerla como una tasa horaria fija. En nuestro ejemplo anterior, determinamos
que la necesidad total diaria de insulina de Ana sería de 60 unidades al cambiar a
una bomba de insulina. A partir de ahí, su necesidad total de insulina basal puede
calcularse en 30 unidades al día. Dividiendo esta cantidad entre 24 horas, llegamos
a una tasa de insulina basal calculada de 1,25 unidades por hora. La mayoría de los
profesionales sanitarios están acostumbrados a ajustar aún más la tasa basal para
adaptarla a las necesidades circadianas de insulina de sus pacientes.
- En el caso de las bombas de insulina manuales, es una práctica común
establecer una tasa basal de insulina más baja por la noche, por ejemplo un
20% más baja, y una tasa basal más alta durante el día para adaptarse mejor
a las necesidades variables de insulina del organismo.
- Para las personas con fenómeno del amanecer conocido, se puede establecer
una tasa basal más alta entre, por ejemplo, las 2AM y las 7AM.
Para las personas con fenómeno del amanecer conocido, se puede establecer una
tasa basal más alta entre, por ejemplo, las 2 AM y las 7 AM.
Para evaluar la insulina basal, puedes controlar los niveles de azúcar en sangre.
Esto se puede hacer con punciones en los dedos o con un sensor de glucosa, pero el
uso de un sensor de glucosa facilita el proceso.
- Por la noche, esto es relativamente sencillo, ya que ningún factor adicional,
como comer o hacer ejercicio, afecta a la glucemia.

●​ Durante el día, es un poco más complejo. Una forma es saltarse de vez en
cuando una comida o retrasarla unas horas y ver si se produce un cambio
persistente en los niveles de azúcar en sangre. Una subida o bajada de más
de 30 mg/dl (o 1,7 mmol/l), puede indicar la necesidad de ajustar la insulina
basal.
Una vez establecidos los índices basales, también se pueden definir los parámetros
de la calculadora de bolo.
3.3 Parámetros de la calculadora de bolo
Los parámetros de la calculadora de bolo incluyen la proporción de carbohidratos,
el factor de sensibilidad a la insulina (también llamado factor de corrección), el valor
objetivo de la calculadora de bolo y la duración de la acción de la insulina. Los
analizaremos uno a uno.
Relación insulina/carbohidratos
El cociente insulina/carbohidratos o cociente de carbohidratos es la cantidad de
carbohidratos que puede cubrir una unidad de insulina. Para determinar la cantidad
de insulina que debe administrarse en bolo para una cantidad determinada de
carbohidratos, los pacientes deben contar su ingesta de carbohidratos durante las
comidas y dividirla por el cociente de carbohidratos calculado.
Por ejemplo, si vas a comer 50 gramos de carbohidratos y tu proporción de
carbohidratos es de 5 gramos por unidad, necesitarás un bolo de 10 unidades de
insulina.
La proporción puede establecerse de varias maneras:
- aplicando la regla de los 450,
- a través de un dietista que calcula la ingesta de carbohidratos por comida y
luego la divide por la cantidad de unidades de insulina inyectadas,
- o tomando un determinado porcentaje de la dosis diaria total de insulina.
La regla de los 450 significa que puedes dividir 450 entre la dosis diaria total de
insulina para calcular la proporción de carbohidratos.
Por ejemplo, si la dosis diaria total de insulina de Ana fuera de 60 unidades, y
aplicando la regla de los 450, su proporción de carbohidratos sería de 7,5 gramos

por unidad. Por lo tanto, para una comida de 15 gramos, necesitaría 2 unidades de
insulina.
Como alternativa, algunos profesionales sanitarios utilizan la regla de 300 a 500
para calcular la proporción de carbohidratos.
Otro método consiste en que un dietista calcule la ingesta real de carbohidratos,
que luego se divide por las unidades de insulina inyectadas.
Por último, se puede tomar un determinado porcentaje de la dosis diaria total para
los bolos de las comidas. En el caso de las comidas de ración fija, se suele
recomendar utilizar el 50% de la dosis total diaria de insulina para todas las
comidas. Dado que normalmente se necesita más insulina durante el desayuno,
puede dividirse de la siguiente manera: 20% para el desayuno, 15% para la comida
y 15% para la cena.
Para evaluar la proporción de carbohidratos, compruebe el nivel de azúcar en
sangre 3-5 horas después de un bolo de insulina. Debería volver a los niveles
previos a la comida. Si es sistemáticamente superior o inferior, considere la
posibilidad de ajustar la proporción de carbohidratos en un 10%.
Sensibilidad a la insulina
El segundo parámetro de la calculadora de bolo es la sensibilidad a la insulina.
Refleja la cantidad de azúcar en sangre que desciende por unidad de insulina,
medida en mg/dl o mmol/l. Se suele utilizar la regla 1800 (o regla 100 en mmol/l),
pero un ajuste más agresivo podría ser la regla 1500 (o regla 90), y un ajuste menos
agresivo podría ser la regla 2000 (o regla 120 o incluso 130).
Tomemos como ejemplo el caso de Ann: con una dosis diaria total de insulina de 60
unidades, su sensibilidad a la insulina puede calcularse utilizando la regla de 1800.
1800 dividido por 60 es igual a 30. Por lo tanto, fijar la sensibilidad a la insulina en
30 mg/dl por unidad significa que una unidad de insulina disminuirá el nivel de
azúcar en sangre en 30 mg/dl.
Objetivo de glucosa
La calculadora de bolo también requiere un objetivo de glucosa, que puede ser un
número fijo o un intervalo objetivo.

Dependiendo del tipo de bomba de insulina, la calculadora de bolo puede utilizar el
valor objetivo de forma diferente.
- La mayoría de las bombas corregirán hasta la mitad del rango objetivo.
- Algunas bombas, como la Omnipod DASH, también tienen un valor "Corregir
por encima de", que indica cuándo se aplicará una corrección.
- Algunas bombas también ofrecen la opción de corrección inversa, restando
insulina si el nivel actual de azúcar en sangre es inferior al objetivo.
Por lo general, se recomienda establecer un valor objetivo fijo o un intervalo
objetivo de 90-100 mg/dl (5-5,5 mmol/l). Sin embargo, esto debe individualizarse.
Duración de la acción de la insulina
Por último, debes establecer la duración de la acción de la insulina. Este parámetro
determina cuánto tiempo permanece activa la insulina y, por lo tanto, cuánto del
bolo de insulina anterior sigue actuando. Para evitar la acumulación de insulina, es
fundamental que la bomba tenga esto en cuenta. Normalmente, se ajusta entre 3 y
5 horas.
Ahora ya sabes cómo configurar la insulina basal y los parámetros de la calculadora
de bolo.
3.4 Qué hacer y qué no hacer
- El primer día de uso de una bomba de insulina, es posible que aún quede
insulina basal de las plumas de insulina. Se recomienda inyectar sólo la
mitad de la insulina de acción prolongada el día antes de empezar a utilizar la
bomba. Para los usuarios de Toujeo o Tresiba, puede ser mejor cambiar a
Lantus una semana antes debido a su perfil de acción más corto. Si no se
está seguro, es más seguro reducir la tasa de insulina basal al iniciar la
bomba de insulina para evitar hipoglucemias.
- Cuando se empieza a utilizar una bomba de insulina, suele ser necesario
establecer un límite para la administración de insulina, es decir, la dosis basal
máxima y el bolo

máximo.

Normalmente, se recomienda que la

administración máxima de insulina basal sea el doble de la administración de
insulina basal más alta establecida, y que el bolo máximo sea el bolo más
grande previsto para una comida copiosa.
- Todas las bombas de insulina permiten a los usuarios establecer varios
perfiles para diferentes situaciones. El número de perfiles basales que

pueden establecerse varía en función de la bomba. Algunas bombas sólo
almacenan la insulina basal en un perfil, mientras que otras, como las
bombas Tandem, también permiten ajustar la proporción de carbohidratos y
la sensibilidad a la insulina por perfil.
- También existen varias estrategias para ajustar sus necesidades de insulina
con tasas basales temporales.
  - Éstas deben evaluarse individualmente. En algunos casos se podría
considerar una tasa basal temporalmente más alta, por ejemplo:
    - una tasa basal un 50% superior durante 8 horas después de
ingerir una comida rica en grasas
    - una tasa basal un 80% superior para cuando estés enfermo.
    - una tasa basal un 50% superior entre 3 y 6 horas después de
recibir una inyección de corticosteroides
    - una tasa basal un 80% superior entre 1 y 2 horas antes de un
acontecimiento estresante programado
    - un 40% más de frecuencia basal durante la inactividad
prolongada, como un largo viaje en coche
    - una tasa basal un 50% más alta la semana anterior a la
menstruación, algunas personas también fijan una tasa basal
un 30% más baja durante la menstruación
  - En otros casos puede considerar una tasa basal temporal más baja,
por ejemplo:
    - una tasa basal un 50% más baja a partir de 1,5 horas antes de
una actividad intensa, como las tareas domésticas o el trabajo
en el jardín
    - una tasa basal un 30% más baja durante 6-10 horas después
del ejercicio para prevenir la hipoglucemia de aparición tardía
    - o una tasa basal un 40% menor tras consumir alcohol durante 2
horas por bebida
Por último, recuerde controlar constantemente su nivel de azúcar en sangre. La
principal ventaja de la bomba de insulina es la precisión y la personalización que
ofrece. Para aprovecharla al máximo, debe ajustar la configuración en función de los
patrones observados. También es posible que tenga que modificar estos ajustes con
frecuencia, al menos al principio, para conseguir un control óptimo de la glucosa.

Recuerde que cada persona es diferente y que, aunque estas directrices pueden
aplicarse a muchos, no existe una solución única para el control de la diabetes.
Requiere un ajuste personal y un aprendizaje por ensayo y error bajo la supervisión
del profesional sanitario.
Tenga en cuenta que, aunque las bombas de insulina pueden facilitar el control y
hacerlo más preciso, también exigen un conocimiento más profundo y un mayor
compromiso con el control de su diabetes. En cierto modo, puede ser más exigente
por los conocimientos necesarios y los continuos ajustes.
Esperamos que esta presentación le haya proporcionado información valiosa sobre
la transición de las plumas de insulina a la bomba de insulina. Le animamos a que
se ponga en contacto con su equipo sanitario para obtener más apoyo y orientación
durante esta transición.
