<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q-hQtpJQRItq75zG80PepcA -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Sustitución del depósito y del equipo de infusión</u>**

Bienvenido a esta lección sobre la sustitución del depósito y el equipo de infusión en las bombas de insulina. Este tutorial le guiará a través de los equipos de infusión disponibles, los pasos esenciales para sustituir correctamente el depósito de insulina y el equipo de infusión, y las reacciones adversas en el punto de infusión.

### 4.1 Diferentes equipos de infusión

Mientras que las bombas de parche suelen funcionar con 1 cánula fija, las bombas con tubo ofrecen una selección más amplia de equipos de infusión y longitudes de tubo:

- Tipo de cánula: Puede elegir entre cánulas anguladas y rectas de plástico, o una cánula recta de acero, cada una de ellas con distintas longitudes. La opción estándar es una cánula recta de plástico que puede permanecer colocada durante tres

días. Sin embargo, para las personas que

experimentan con frecuencia molestias con una cánula subcutánea plegada o que tienen alergias, una cánula de acero puede ser una alternativa más adecuada. Recuerde que las cánulas de acero suelen tener que cambiarse cada dos días en lugar de cada tres.

- Longitud y ángulo de la cánula: Por lo general, se selecciona la cánula más corta, pero si observa fugas de insulina en el punto de infusión, una cánula más larga o en ángulo podría ser una mejor solución. Una cánula angulada podría ser especialmente beneficiosa para las personas con menos grasa subcutánea o para las que encuentran incómodas las cánulas rectas.

- Longitud del tubo: Las bombas con tubo permiten la opción de seleccionar tubos de diferentes longitudes, lo que añade otra capa de personalización a su sistema de administración de insulina.

- MiniMed dispone de equipos de infusión que ofrecen un uso prolongado, con una duración de hasta 7 días.

- Los equipos de infusión mylife orbit de Ypsopump tienen una característica única: el tubo puede girar 360 grados alrededor del parche adhesivo del color de la piel. En la sección de descargas situada debajo de este vídeo encontrará un resumen de todos los equipos de infusión disponibles para bombas con sonda. Recuerde que el objetivo es elegir un equipo de infusión que garantice la comodidad, minimice las complicaciones y optimice la administración de insulina. Su profesional sanitario puede ayudarle a elegir en función de su estilo de vida, sus características físicas y sus preferencias personales.

### 4.2 Suministros

Antes de empezar, asegúrate de tener a mano los siguientes elementos:

- Insulina: dependiendo de la bomba que utilices, puedes utilizar un PumpCart de insulina precargado o extraer insulina de un Penfill o vial de insulina utilizando una aguja en el depósito de la bomba.

- Equipo de infusión y tubo: Pueden ir juntos o por separado.

- Puede utilizarse un sistema de inserción para introducir el equipo de infusión en la piel.

- Y toallitas con alcohol o toallitas para limpiar la piel.

### 4.3 Procedimiento en cuatro etapas

El proceso de cambio de un depósito de insulina y de un equipo de infusión en una bomba de sonda consta generalmente de cuatro etapas:

- Rellenar o cambiar el depósito de insulina

- Llenado del tubo

- Colocación del equipo de infusión

- Y llenando la cánula bajo la piel Si utilizas una bomba de parche, no hay que rellenar ningún tubo. Tendrás que llenar la bomba de parche con insulina, seguir el proceso de cebado, colocar la bomba de parche sobre la piel e insertar la cánula. Después de sustituir la insulina y el equipo de infusión, es fundamental comprobar el nivel de azúcar en sangre unas dos horas más tarde o vigilar el sensor de glucosa durante las horas siguientes para asegurarse de que el cambio se ha realizado correctamente. Lo mejor es evitar cambiar el equipo de infusión antes de acostarse, a menos que estés dispuesto a levantarte dos horas más tarde para comprobar el nivel de azúcar en sangre.

### 4.4 Gestión del centro de infusión

Tenga en cuenta estas directrices a la hora de seleccionar y preparar un punto de infusión:

- Elija un lugar ideal:

- Opte por el abdomen, la parte posterior de los brazos o la zona lumbar. Evite la parte superior de las piernas debido a los índices de absorción impredecibles, sobre todo durante el ejercicio.

- En una rama, monte la bomba de parche verticalmente. La ventana de la bomba puede apuntar en cualquier dirección. En la espalda, el abdomen o las nalgas, colóquela en posición horizontal o ligeramente inclinada.

- Mantenga una distancia mínima de 5 cm o 2 pulgadas desde el ombligo y el último punto de infusión. Evite colocarlo debajo de cinturones, cerca de huesos o sobre cicatrices, heridas y afecciones cutáneas.

- Rote regularmente los puntos de inyección para evitar la lipodistrofia, un trastorno que afecta a la grasa que se encuentra bajo la piel. Crear un sencillo programa de rotación le ayudará a garantizar la coherencia y a reducir el riesgo de desarrollar este problema.

- Pasos de preparación:

- Limpie la piel con una toallita con alcohol para garantizar la adherencia. Deje que se seque al aire y asegúrese de que no queden restos de jabón o loción ni exceso de vello corporal. ○ Evite aplicar crema solar o repelente de insectos cerca del lugar, ya que podría afectar al funcionamiento de la bomba.

- Para pieles sensibles o alérgicas, opta por toallitas con efecto barrera como Skin Prep o toallitas Conveen, en lugar de toallitas con alcohol.

- Considere la posibilidad de utilizar un adhesivo adicional como Skintac si el equipo de infusión tiende a soltarse.

- Puede producirse una ligera molestia durante la inserción. El hielo o la crema anestésica pueden ayudar, pero una molestia continua podría indicar que la cánula ha tocado un nervio o un músculo, lo que obligaría a retirarla y volver a insertarla.

- Revisiones rutinarias:

- Inspeccione la zona de infusión dos veces al día para detectar signos de irritación o infección como dolor, hinchazón, enrojecimiento, calor o fugas de insulina. En estos casos, cambie de posición el equipo de infusión: "En caso de duda, cámbielo".

### 4.5 Qué hacer y qué no hacer

He aquí algunos puntos clave para garantizar una administración eficaz de la insulina y evitar problemas:

- El principal riesgo asociado a las bombas de insulina es la cetoacidosis. Las

personas que utilizan por primera vez una bomba de insulina deben saber que si experimentan una hiperglucemia prolongada (por ejemplo, más de 2 horas por encima de 270 mg/dl o 15 mmol/l) sin una razón clara, deben considerar siempre la posibilidad de un problema con el equipo de infusión y no quedarse dormidas. El mantra es “en caso de duda, cámbialo”.

- Gestión de las burbujas de aire:

- Deje que la insulina alcance la temperatura ambiente antes de llenar el depósito para minimizar las burbujas de aire.

- Asegúrate de eliminar las burbujas de aire grandes durante el proceso de llenado. Las burbujas pequeñas no hacen daño, pero una burbuja de aire de más de

### 2.5 cm de longitud equivale a un hueco de insulina de

### 0.5 unidades, así que es mejor eliminarlas.

- Sustitución oportuna del equipo de infusión:

- Sustituya la cánula de plástico cada 3 días y la de acero cada 2 días. Si utiliza un equipo de infusión de uso prolongado, sustitúyalo cada 7 días.

- Algunas bombas no detienen la administración de insulina después de 3 días, por lo que debes programar una alarma para evitar perder el recambio, o poner a propósito en la bomba sólo la cantidad de insulina que esperas utilizar durante 3 días, más la cantidad para llenar el tubo, para asegurarte de que cambiarás el set a tiempo. Otras bombas, como Omnipod DASH y Omnipod 5, se detienen automáticamente después de un tiempo determinado.

- Retire con cuidado los equipos de infusión o las cápsulas para evitar irritaciones cutáneas, y limpie los restos de adhesivo con agua y jabón o con un producto especializado.

- Elección del volumen de llenado adecuado:

- Cada tipo de tubo y cánula requiere un volumen de llenado específico según su guía de usuario.

- Tenga en cuenta que las cánulas cortas de acero pueden no necesitar relleno.

- No pase por alto el llenado de la cánula; de lo contrario, podría perderse las

### 0.5 unidades iniciales de insulina.

- Puede comprobar el volumen de llenado necesario de la cánula consultando el manual del equipo de infusión o el resumen de la sección de descargas.

- En el caso poco frecuente de que el equipo de infusión se suelte del cuerpo, puede utilizar un sobreparche para fijarlo con más firmeza. Se recomienda dejar una abertura en el sobreparche para poder desconectar el equipo de infusión cuando sea necesario, por ejemplo, al ducharse. Recuerde que no es infrecuente encontrar problemas durante la inserción del equipo de infusión, como una cánula doblada o un mecanismo de inserción prematuro, pero suele ser un contratiempo menor. Siempre puede volver a empezar con un nuevo equipo. Si ves sangre después de la inserción, vuelve a insertar el equipo. Si no tienes práctica, los vídeos instructivos de YouTube pueden serte útiles. Mucha suerte.
