<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q-hQtpJQRItq75zG80PepcA -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>5. Alarmas de bomba</u>**

Bienvenido a esta lección sobre las alarmas de las bombas de insulina. Hablaremos de los tipos de alarma y de lo que se debe y no se debe hacer. Aunque estas alarmas varían de una bomba a otra, comparten ciertas características comunes.

### 5.1 Tipos de alarma

Las bombas de insulina suelen clasificar las alarmas en dos prioridades:

- Alarmas de alta prioridad: Por ejemplo, depósito de insulina vacío, batería agotada, fallos técnicos, etc., que provocan la interrupción de la administración de insulina.

- Y alertas de menor prioridad: Suelen estar relacionadas con un depósito de insulina bajo, batería baja, bloqueos, etc. La bomba continúa administrando insulina pero solicita la resolución del problema. Cada alarma requiere reconocimiento y acción. Si se ignoran, las alarmas aumentan progresivamente de volumen. A menudo puedes personalizar los ajustes de volumen y vibración de las alarmas y silenciar temporalmente las de menor prioridad. Las bombas suelen permitir configurar uno o varios recordatorios.

### 5.2 Qué hacer y qué no hacer

- Familiaricese con las posibles alarmas para evitar el pánico cuando se produzca una. Los manuales de instrucciones describen todas las alarmas y las acciones apropiadas, así que considera guardar una copia digital en tu teléfono.

- Ponte en contacto con el servicio de atención al cliente del fabricante de la bomba si es necesario, teniendo en cuenta que no todos ofrecen asistencia las 24 horas del día, los 7 días de la semana. Merece la pena crear un contacto en tu teléfono móvil para tu compañía de bombas de insulina e incluir sus horas de funcionamiento como nota en el contacto.

- Algunas alarmas, como la "vaina gritona" de Omnipod, pueden ser difíciles de desactivar sin el mando a distancia. En estos casos, utiliza un clip para desactivar la tarjeta chip a través de la abertura trasera de la vaina.

- Si no va a utilizar temporalmente la bomba, póngala en modo de almacenamiento para evitar alarmas constantes. Cada bomba tiene su propio procedimiento para ello, descrito en su manual de instrucciones.

- Es fundamental ser consciente de que, en caso de avería de la bomba, la administración de insulina sigue siendo esencial. Para estar preparado, se recomienda tener a mano las plumas de insulina de acción rápida y prolongada como reserva. Elabore un plan de emergencia en el que se indiquen las dosis de insulina necesarias en caso de fallo de la bomba y asegúrese de actualizarlo periódicamente en función de sus necesidades actuales de insulina. Estar preparado para situaciones inesperadas es vital, ya que los problemas con la bomba pueden surgir en cualquier momento.

- Además, es aconsejable mantener un registro de todas sus tasas basales y proporciones de bolo en una nota en su teléfono, que se sincroniza con la nube, o enviarse una copia por correo electrónico cada vez que realice algún cambio. De este modo, si necesitas configurar una nueva bomba, tendrás un registro de tus ajustes fácilmente disponible. Tomar estas precauciones te garantiza que estás bien preparado para manejar cualquier posible problema con tu bomba de insulina de forma eficaz. Ahora ya tienes algunos conocimientos esenciales sobre las alarmas de las bombas y cómo reaccionar. Si se dispara una alarma, mantenga la calma y compruebe las instrucciones de la pantalla o consulte el manual del usuario o el servicio de atención al cliente. Buena suerte.
