<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q9frmoAIbaK57zol_ah-7Z9 -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>3. Configuración de insulina</u>**

Bienvenido a esta completa guía en vídeo sobre la configuración de la administración de insulina con la bomba MiniMed 780G. En este segmento, cubriremos la programación de la insulina basal, la configuración de basales temporales, la administración de un bolo con o sin el asistente de bolo, y lo que se debe y no se debe hacer.

### 3.1 Programación de la insulina basal

Comencemos explorando la programación de la insulina basal. Para ajustar los niveles de insulina basal, ve al menú de la bomba y selecciona “Insulina” o “Configuración”. Desde allí, selecciona “Ajustes de administración” y “Configuración del patrón basal” para especificar el patrón que deseas modificar. En las opciones, puedes editar los bloques horarios y las tasas de insulina. Comienza siempre a las 0 horas y termina a las 24 horas. Por ejemplo, puedes establecer una tasa basal de

### 0.9 unidades por hora de 0 a 8AM, 0,65 unidades por hora de 8AM a 6PM y 0,9

unidades por hora hasta medianoche. Una vez que hayas realizado los ajustes deseados, guarda los cambios. Para suspender la insulina basal, ve al frasco de insulina en el menú o utiliza la flecha hacia arriba para un acceso más rápido. Elige “Suspender toda la administración” para detener la administración de insulina y haz clic en sí para confirmar. La pantalla de inicio mostrará “Administración suspendida” y recibirás recordatorios cada 15 minutos. Para reanudar, haz clic en el botón hacia arriba, selecciona “Reanudar Basal” y confirma para reiniciar la administración de insulina.

### 3.2 Basal temporal

Cuando necesites administrar una basal temporal, selecciona el frasco de insulina en el menú y selecciona “Basal” seguido de “Temp Basal”. Ajuste la duración y el porcentaje según sea necesario. También puedes elegir un porcentaje basal específico. Mientras la basal temporal esté activa, verás un banner verde en la pantalla de inicio, indicando su duración restante. Para cancelar una basal temporal, vuelve al frasco de insulina en el menú, donde encontrarás la opción de cancelar la basal temporal. Este proceso es intuitivo y se explica por sí mismo.

### 3.3 Administración de un bolo

A continuación, profundizaremos en la configuración de la calculadora de bolo, conocida como asistente de bolo en Medtronic. Para configurarlo, vaya al menú y seleccione “Configuración”. Seleccione “Configuración del suministro” y, a

continuación, “Configuración del asistente de bolo”. Seleccione “Bolus Wizard” para activar la función. Aquí se muestra cómo ajustar los parámetros necesarios para el asistente de bolo, es decir, la proporción de carbohidratos, la sensibilidad a la insulina, la glucosa objetivo y el tiempo de insulina activa. Ahora, vamos a discutir la administración de un bolo. Cubriremos dos métodos: bolo manual y bolo utilizando el asistente de bolo.

- Para un bolo manual, accede al frasco de insulina en el menú y selecciona la opción “bolo” o utiliza la flecha hacia abajo como acceso directo. La flecha hacia abajo sirve como acceso directo a la pantalla de bolo, donde puedes introducir la cantidad de insulina deseada. Por ejemplo, puedes administrar un bolo de

### 0.5 unidades utilizando este método.

- Para administrar un bolo de comida utilizando el asistente para bolos, seleccione el frasco de insulina, elija “administrar bolo” y active el asistente para bolos. El asistente tendrá en cuenta factores como los niveles de glucosa en sangre, la ingesta de carbohidratos y la insulina activa para calcular la cantidad de bolo recomendada. Simplemente introduzca la información relevante, y el asistente le presentará el bolo sugerido. Confirme y administre el bolo según las instrucciones. En el modo manual de la bomba MiniMed 780G, puede elegir entre 3 tipos de bolos bolo normal, bolo de onda cuadrada y bolo de onda doble. Los bolos de onda cuadrada y doble sólo pueden configurarse y administrarse después de activar la función de onda doble/cuadrada en la configuración de administración.

### 3.4 Qué hacer y qué no hacer

Antes de terminar, repasemos algunos consejos importantes:

- Asegúrese de que los límites máximos de bolo están ligeramente por encima de las dosis de bolo esperadas. Puede establecerlo entre 0 y 25 unidades.

- Considere

ajustar el incremento del bolo en la configuración de

administración a

### 0.025 unidades para obtener un rendimiento óptimo de SmartGuard.

- La velocidad del bolo determina la rapidez con la que la bomba administra el bolo de insulina. Puedes elegir una velocidad estándar (1,5 unidades por minuto) o una velocidad rápida (15 unidades por minuto). Si experimenta muchos bloqueos en el equipo de infusión con la velocidad rápida, puede resultarle útil cambiar a la velocidad estándar.

- La bomba MiniMed ofrece una función de bolo fácil, aunque no se utiliza habitualmente. Esta función le permite administrar un bolo normal utilizando únicamente el botón de subida. Para más información, consulte el manual de la bomba. Enhorabuena. Ahora posee los conocimientos necesarios para configurar y ajustar la administración de insulina en la bomba MiniMed 780G. En nuestro próximo vídeo, le guiaremos en el cambio del depósito de insulina y del equipo de infusión.
