<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q9SPaTdy6mf7fz6UJdx3rgd -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>2. Funcionamiento de la bomba</u>**

Bienvenido a nuestra completa guía sobre la bomba de insulina Tandem Mobi. Al final
de este módulo, conocerá a fondo el funcionamiento de la micro-infusora de insulina
Tandem Mobi, sus distintas funciones, incluidos los componentes de la micro-infusora,
la carga de la micro-infusora, el proceso de desbloqueo, las pantallas y menús de la
aplicación Tandem Mobi Mobile y lo que debe y no debe hacer.
2.1 Componentes y botones
La bomba Tandem Mobi es una bomba modular semiparche. Tiene aproximadamente
el mismo tamaño y peso que una bomba Omnipod. Consta de una base de bomba
duradera que tiene una garantía de 4 años, y un cartucho desechable y t:lock
Connector que deben sustituirse cada 3 días.
La bomba no tiene pantalla y se controla mediante la aplicación Tandem Mobi Mobile.
Dispone de un botón en la parte inferior. Este botón se utiliza para encender o apagar
la bomba, administrar un bolo rápido, posponer alertas y alarmas y activar las luces de
estado de la bomba.
Encima del botón de la bomba hay 2 luces de estado que se iluminan en diferentes
colores y patrones para hacerle saber lo que la bomba está haciendo, incluso si usted
no tiene su teléfono inteligente con usted. Para ver las luces, pulse y suelte el botón de
la bomba. Al cabo de unos segundos se encenderán las luces de estado de la bomba y
se mostrará el patrón durante 10 segundos.
Cada color tiene un significado diferente:

- ROJO representa una alarma o un mal funcionamiento. Significa que se ha detenido la
administración de insulina. Si ves esto, comprueba la bomba lo antes posible.
- El color AMARILLO representa una alerta o un recordatorio, como un sensor que
caduca pronto o una pila baja.
- AZUL representa la administración de bolo o que el tubo se está llenando durante el
proceso de carga del cartucho.
- El color BLANCO indica que la bomba se está cargando o que la administración de
insulina se ha detenido manualmente.
- VERDE representa que se está administrando insulina basal o una tasa basal
temporal.
Consulte su guía del usuario para obtener más información sobre los patrones de
parpadeo de las luces de estado de la bomba. La comprensión de estos componentes e
indicadores le garantizará una administración eficaz de la insulina con la bomba de
insulina Tandem Mobi.
2.2 Carga de la bomba
Cuando reciba la bomba, primero tendrá que cargarla. La bomba Tandem Mobi no tiene
puerto de carga. En su lugar, viene con una almohadilla de carga inductiva que se
conecta a una fuente de alimentación mediante un cable USB-A a USB-C. También
incluye accesorios para cargarlo desde una toma de corriente. Sólo debe utilizar los
accesorios proporcionados por Tandem Diabetes Care y no recomendamos el uso de
adaptadores o cables alargadores.
Al cargar el sistema, asegúrese de que la almohadilla de carga inductiva esté
enchufada a una toma de corriente que funcione. Hay un logotipo en la parte posterior
de la bomba y un logotipo en forma de T en la parte superior de la almohadilla de
carga. Alinee estos logotipos y tenga en cuenta que la bomba no estará centrada en la
almohadilla.
Hay dos señales que indican que la bomba se está cargando
-​ en primer lugar, la almohadilla de carga se iluminará brevemente
-​ en segundo lugar, verás el icono de un rayo en la parte superior del símbolo de
la batería en la esquina superior izquierda de la aplicación móvil tandem Mobi.
Las luces de estado de la bomba también se pueden utilizar para mostrar la cantidad
de carga
-​ Una de las luces parpadeará si la carga es inferior al 50%.

-​ si la carga es superior al 50%, una de las luces permanecerá fija en blanco
mientras la otra parpadea hasta que la bomba esté completamente cargada.
Usted sabrá que la carga está completa cuando las luces de estado de la bomba por
encima del botón de la bomba son de color blanco. Una carga completa suele durar
entre 3 y 5 días, dependiendo de su uso.
Si la potencia de la bomba es muy baja, una luz parpadeará en rojo o puede que no se
encienda. Se recomienda evitar agotar completamente la batería y cargar la bomba
diariamente durante un corto periodo de tiempo, como 10 a 15 minutos.
La bomba funcionará normalmente mientras se está cargando, por lo que no es
necesario desconectarla si no lo desea. Sin embargo, si la desconecta mientras se está
cargando, es posible que tenga que sustituir la insulina basal olvidada. No desconecte
nunca la bomba durante la administración de un bolo de insulina y compruebe siempre
sus niveles de glucosa en sangre antes de desconectarla y de nuevo antes de volver a
conectarla.
Si pierde algún accesorio o necesita recambios, puede ponerse en contacto con el
servicio técnico de atención al cliente de Tandem.
2.3 Desbloqueo de la bomba
A continuación, procederemos a mostrarte cómo encender y apagar la bomba.
Para apagar la bomba, colócala sobre la almohadilla de carga y asegúrate de que los
logotipos de la bomba y de la almohadilla estén alineados. No te preocupes si se ve un
poco descentrado. Ahora mantenga pulsado el botón de la bomba durante 20
segundos. La bomba emitirá tres pitidos antes de apagarse.
Para encender la bomba, colócala sobre la base de carga. Mientras está en la base de
carga, mantenga pulsado el botón de la bomba hasta que se enciendan las luces de
estado de la bomba. La bomba emitirá cuatro pitidos cuando se haya encendido y esté
lista para su uso.
Tenga en cuenta que cuando reciba la bomba por primera vez podrá ver las luces de
estado de la bomba al pulsar el botón de la bomba. Esto no significa necesariamente
que la bomba esté encendida.

2.4 Pantalla de inicio y menú de la bomba en la aplicación Tandem Mobi Mobile
Pasemos ahora a conocer mejor la aplicación móvil. Comenzaremos con una
descripción general del panel de control.
Una vez que la bomba se ha sincronizado con la aplicación móvil, los datos de la
bomba se pueden ver en la pantalla principal de la aplicación móvil, o Panel. En la
parte superior, la aplicación móvil muestra el nivel de batería de la bomba. Tenga en
cuenta que este icono es diferente del nivel de batería del teléfono, que se muestra en
la esquina superior derecha de la pantalla. El icono de la antena muestra el estado de
la comunicación del CGM y, junto a él, se muestra el estado de alerta cuando hay una
alerta activa. En la parte superior derecha, encontrarás los iconos de estado de
administración basal y de bolo, así como la cantidad de insulina que queda en el
cartucho. Debajo de ellos, se muestra Insulina a bordo. A la izquierda, verá la lectura de
glucosa más reciente con una flecha de tendencia. En el centro del panel de control
está el gráfico de las lecturas de glucosa más recientes. Este gráfico muestra las
lecturas del sensor de las últimas 24 horas. Puede deslizar el dedo a izquierda y
derecha para ver las 24 horas en el gráfico. El gráfico incluye los valores de glucosa
introducidos en la calculadora de bolos, que se muestran como un círculo en el gráfico.
En la parte inferior del panel, se muestran los índices basales de las últimas 24 horas,
incluidos los cambios en la administración de insulina relacionados con el uso de la
tecnología Control-IQ. La cantidad de insulina administrada como bolo se muestra
como una gota. Esto incluye bolos de comida, bolos de corrección manual y cualquier
bolo de corrección automática dentro del periodo de tiempo mostrado en el panel de
control.
Si toca el icono de un bolo o un valor de glucosa en el gráfico, aparecerá información
detallada sobre ese evento en la pantalla. Justo debajo del gráfico, verá su Tiempo
dentro del intervalo de las últimas 24 horas. Esto se calcula en base a los valores que
introdujo en los Límites de Glucosa Objetivo que se encuentran en Configuración del
Umbral de Glucosa. Al deslizar el dedo hacia arriba, encontrará el Estado actual de la
bomba. En la parte superior, se muestra la Frecuencia Basal actual. Aquí se muestra
información sobre el último bolo administrado. Puede ver el estado actual de la
tecnología Control-IQ. A continuación, verá los ajustes del perfil personal activo y,
debajo, el estado del sistema CGM, que puede variar según el sensor.
Dentro del menú Bomba, encontrará lo siguiente:
Aquí es donde se programan los Perfiles Personales y donde se activa la tecnología
Control-IQ. Se programan los ajustes de Bolo Rápido y los Límites de Administración,

que son los valores de Bolo Máximo y Límite de Frecuencia Basal. Usted programa la
Hora y la Fecha para su bomba desde este menú. Por lo tanto, aquí es donde tienes
que ir después de los cambios de tiempo o cuando se viaja para actualizar la hora en su
bomba, ya que no se actualiza automáticamente cuando cambia la hora en su teléfono.
Puede encontrar Información de la bomba y en la parte inferior es donde se va a
actualizar el software de la bomba.
2.5 Qué hacer y qué no hacer
A continuación se ofrecen algunos consejos importantes que debe tener en cuenta:
- En la sección de descargas encontrará un resumen completo de los menús, que
puede guardar para consultarlos fácilmente cuando proporcione orientación a
distancia como profesional sanitario.
- La bomba es resistente al agua, hasta 2 horas a una profundidad de 2,4 metros.
- La aplicación móvil Tandem Mobi solo está disponible en determinados modelos
de iPhone y ahora se está implementando gradualmente en determinados
dispositivos Android. Puede comprobar la compatibilidad de su dispositivo en el
sitio web de Tandem.
- La aplicación móvil Tandem Mobi debe ejecutarse en segundo plano para poder
recibir y transmitir datos desde y hacia su bomba, así como a la nube de
Tandem. Asegúrese de desactivar la optimización de la batería en su
smartphone para garantizar que la aplicación móvil Tandem Mobi pueda recibir
alertas y alarmas.
- También es posible que haya una desconexión Bluetooth entre la bomba Mobi y
su smartphone.
-​ En ese caso, verá un banner de notificación "Conexión de bomba perdida"
en la parte superior de la pantalla de inicio de la aplicación Tandem Mobi
Mobile, junto con el tiempo transcurrido desde que la bomba se
desconectó del smartphone. (véase la imagen de la página 90 del
manual). También verá una zona sombreada en gris en el gráfico, ya que
no se pueden mostrar datos cuando se pierde la conexión.
-​ La micro-infusora Mobi seguirá administrando insulina según lo previsto,
recibirá los valores de glucosa si está emparejada a un MCG y todas las
alertas, alarmas, recordatorios y fallos de funcionamiento de la
micro-infusora se anunciarán en su micro-infusora incluso cuando esté
desconectada de su smartphone.
-​ La pantalla de Bolos de la aplicación Tandem Mobi Mobile será
inaccesible cuando esté desconectada. Sin embargo, si se ha activado

previamente, el botón Bomba de la bomba puede seguir utilizándose para
administrar un bolo rápido.
-​ Siga estos pasos para volver a conectar la bomba al smartphone:
-​ Asegúrese de que la bomba y el teléfono inteligente están a
menos de 1,5 metros de distancia el uno del otro y de que no hay
ningún obstáculo entre ambos (incluidas partes del cuerpo).
-​ Si tiene problemas persistentes con la aplicación móvil Tandem
Mobi, cierre o fuerce la detención de la aplicación móvil Tandem
Mobi para finalizar la sesión actual. Si el problema persiste, intente
volver a emparejar la bomba.
- La bomba Tandem Mobi no ajusta automáticamente la hora y la fecha. Cuando
cambie entre el horario de invierno y el de verano, o cuando viaje a una zona
horaria diferente, deberá ajustar la hora usted mismo. Puedes hacerlo a través
de los ajustes de la bomba.
- Por último, es importante tener en cuenta que debes evitar colocar objetos
metálicos sobre la almohadilla de carga.
Enhorabuena. Ahora ya sabes cómo funciona la bomba de insulina Tandem Mobi,
incluidos sus componentes, el proceso de carga, cómo encender y apagar la bomba y
las diferentes pantallas y menús. En el próximo vídeo, profundizaremos en la
configuración de la administración de insulina, ¡así que permanece atento!
