<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q-Vot417HuEYVh4yPyI44yL -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Sustitución del depósito y del equipo de infusión</u>**

Bienvenido a esta lección sobre la sustitución del depósito y el equipo de infusión
de la bomba de insulina Tandem t:slim X2.
En este vídeo, trataremos las diferentes opciones de equipos de infusión, las
instrucciones paso a paso para sustituir el depósito y el equipo de infusión, y
consejos útiles para conseguirlo.
4.1 Diferentes equipos de infusión
El equipo de infusión Autosoft 90 es el más utilizado para la bomba Tandem.
Otras alternativas son el Autosoft 30, el Varisoft con cánula angulada y el TruSteel
con cánula de acero. Puede encontrar una descripción detallada de estos equipos de
infusión, incluidas las longitudes de los tubos y las cánulas y los volúmenes de
llenado, en la descarga que se encuentra debajo de este vídeo.
4.2 Suministros
Empieza por lavarte las manos y asegurarte de que tu lugar de trabajo está limpio.
Reúne los siguientes elementos: un depósito, una jeringa extraíble, una aguja
extraíble, un equipo de infusión, la insulina (a temperatura ambiente) y la bomba.

4.3 Sustitución del depósito
Para determinar la cantidad de insulina que debe introducirse en la jeringa,
multiplique su dosis diaria total por 3 (para 3 días) y añada aproximadamente 50
unidades para el llenado del tubo. Si utilizas un vial, desinfecta el orificio e inyecta
aire para facilitar la salida de la insulina.
Una vez lleno, elimina el aire del depósito introduciendo la aguja en el orificio de
llenado y extrayendo el aire. A continuación, inyecta lentamente insulina en el
nuevo depósito.
A continuación, ve a 'opciones' en tu micro-infusor, selecciona 'cargar' y luego
'sustituir depósito'. Desconecta el sistema de infusión de tu cuerpo y retira el
depósito antiguo. Inserte firmemente el nuevo depósito. La micro-infusora detectará
el depósito y le sugerirá que rellene el tubo.
4.4 Llenado del tubo
Comience con un nuevo equipo de infusión y su tubo. Abra con cuidado el envase y,
a continuación, libere la tapa aplicando presión en los tres puntos de la funda de
plástico con una mano mientras tira de la tapa con la otra. Recuerde que el sistema
Autosoft 90 es bastante delicado debido a su construcción de plástico blando, así
que evite doblarlo demasiado o tocar la aguja. Extraiga suavemente el tubo de la
funda, teniendo cuidado de no tirar con demasiada fuerza. Ahora, conecta el tubo al
cierre luer del depósito y dale un cuarto de vuelta más en el sentido de las agujas
del reloj para garantizar un ajuste seguro.
A continuación, activa la bomba para iniciar el proceso de llenado del tubo. Es
esencial mantener la bomba en posición vertical durante este procedimiento para
que las burbujas de aire puedan subir a la parte superior. Presta mucha atención al
tubo para detectar la presencia de burbujas de aire. Una vez que observes que salen
unas gotas de insulina por la aguja, puedes detener el proceso de llenado de la
bomba.
Es importante tener en cuenta que nunca debe realizar este proceso mientras el
equipo de infusión esté conectado a su cuerpo. Además, asegúrate de llenar el tubo
con un mínimo de 10 unidades de insulina.

4.5 Colocación del equipo de infusión
Ahora, estamos listos para aplicar el set de infusión. Le mostraremos el equipo de
infusión Autosoft 90. Empiece por desinfectarse la piel y retire el papel protector del
parche del equipo de infusión. Asegúrese de mantener el equipo de infusión
firmemente colocado en la aguja durante este proceso. A continuación, prepare el
equipo de inserción tirando del plástico blanco hasta que oiga un clic. En este punto,
puede retirar con seguridad el protector de la aguja. Localice una de las dos
aberturas del dispositivo de inserción e introduzca la sonda. Coloca el dispositivo
preparado sobre tu piel limpia y presiona la aguja en su sitio ejerciendo una suave
presión sobre las dos depresiones circulares. Presione el plástico blanco una vez
más. Por último, retira con cuidado el dispositivo de inserción.
¡Ya ha sustituido correctamente el depósito de insulina y el equipo de infusión!
Recuerde hacerlo cada tres días, aunque el depósito aún no esté vacío.
4.6 Relleno de cánulas
Cuando se llena el tubo del equipo de infusión Autosoft, la cánula se llena
automáticamente. Si en algún momento sustituye únicamente el equipo de infusión
y conserva el tubo existente, deberá llenar la cánula manualmente. Este
procedimiento puede realizarse desde el mismo menú de la bomba. Rellene la
cánula con 0,3 unidades para agujas de 6 mm o 0,5 unidades para agujas de 9 mm
y reanude la administración de insulina. No olvides hacer clic en "Aceptar" cuando
se te solicite continuar con la administración de insulina. Si lo olvida, sonará una
alarma a modo de recordatorio.
4.7 Qué hacer y qué no hacer
- Las insulinas aprobadas para la bomba Tandem t:slim X2 son Novorapid,

Humalog y Novolog. Lyumjev está aprobada para su uso en Europa. Fiasp
sigue sin estar aprobada.
- Recuerda que 2 horas después de insertarte un nuevo set, debes comprobar

tu glucosa en sangre. Comprobar tu glucosa en sangre es la única manera de
confirmar que tu equipo de infusión está correctamente insertado y que estás
recibiendo insulina.
- Antes de desechar el dispositivo de inserción, vuelva a colocar la tapa hasta

que haga clic.

●​ Para nadar o ducharse, puede desconectar el tubo del equipo de infusión y
colocar la cubierta protectora suministrada. Para volver a conectarlo, basta
con retirar la tapa y volver a colocar el tubo.
Ahora ya sabe cómo sustituir el depósito de insulina y el equipo de infusión de la
bomba de insulina Tandem t:slim X2. Si tropiezas, no te preocupes, es
perfectamente normal. Mantén la calma, sigue los pasos y recuerda que, si todo lo
demás falla, siempre tienes a tu disposición el teléfono gratuito de atención al
cliente y multitud de vídeos útiles en YouTube. Además, no olvide que puede
ponerse en contacto con su equipo de diabetes, que también dispone de un servicio
de guardia, para recibir asistencia médica. Mucha suerte.
