<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q8zld_2Ja4JKnZ1cHfHii_L -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>2. Funcionamiento de la bomba</u>**

¡Bienvenido al módulo Operación de la bomba twiist! Al finalizar esta sección, comprenderá a la perfección cómo funciona la bomba Twiist, sus componentes, el proceso de carga, los menús de navegación y las cosas que se deben y no se deben hacer para un uso seguro y eficaz.

### 2.1 Piezas y botones

La bomba Twiist tiene una base reutilizable con una vida útil de entre 3 y 4 años. En la parte inferior se encuentra el cartucho de insulina, que se llena con insulina y se sustituye cada 3 días. Ambos se pueden separar girando la base de la bomba hacia la izquierda, de ahí el nombre «twiist Pump». Para volver a conectarlo, alinee la protuberancia situada en la parte superior de la bomba con la protuberancia del casete. Cuando las protuberancias estén alineadas, gire la bomba en sentido horario hacia el tubo del equipo de infusión. Cuando la protuberancia de la bomba esté alineada con el tubo del equipo de infusión, el casete estará completamente conectado.

- El cartucho se puede llenar con hasta 300 unidades de insulina a través de un puerto de llenado situado en el lateral.

- La base de la bomba contiene una batería recargable y un botón de bombeo. Este botón de la bomba permite: confirmar que la administración está en curso, reanudar la administración de insulina, poner la bomba en modo de emparejamiento (cuando no está conectada a un casete) o administrar un bolo con un solo botón, si está habilitado. Mantenga pulsado el botón de la bomba durante 3 segundos para reanudar la administración o confirmar que la administración está en curso. La bomba se envía con una cubierta, un clip, 4 baterías recargables y cargadores específicos.

### 2.2 Carga de la bomba

Cuando cambie el casete, también debe sustituir la batería de la base de la bomba por una completamente cargada. Una batería de bomba completamente cargada alimentará la bomba durante 3 días. Las baterías de la bomba suelen tardar 6 horas o menos en cargarse. Las baterías de la bomba deben cargarse utilizando el cargador de baterías y el adaptador de corriente de pared suministrados.

- Una luz verde en el cargador indica que la batería de la bomba está completamente cargada.

- La luz naranja indica que la batería se está cargando.

- y el rojo significa que algo va mal, que la batería no se está cargando como debería.

### 2.3 Pantalla de inicio y menús de la bomba

La aplicación twiist le muestra cómo funciona el sistema a través de los iconos y gráficos de la pantalla de inicio. Puedes ver lo que está sucediendo de un vistazo o puede tocar los iconos y gráficos para obtener información adicional. Algunas funciones de la aplicación twiist funcionan de manera diferente cuando Loop está desactivado. La pantalla de inicio tiene tres áreas principales: Estado, Gráficos y una barra de herramientas. La parte superior de la pantalla de inicio muestra los diferentes iconos de estado.

- El icono Estado del MCG muestra su glucosa actual y la flecha de tendencia de glucosa cuando está conectado a un MCG. Cuando su MCG indique ALTO o BAJO, compruebe su glucosa con un pinchazo en el dedo y trate su glucosa alta o baja. Toque el icono Estado del MCG para abrir la pantalla Estado del MCG y ver información adicional del MCG.

- El icono de estado de twiist Loop muestra el estado de tu sistema AID.

- Un círculo cerrado significa que Loop está activado y que la administración de insulina basal se adapta al valor de glucosa previsto. El color del círculo indica cuánto tiempo ha transcurrido desde la última adaptación exitosa de Loop basada en el último valor de MCG recibido.

- Un círculo abierto significa que Loop está desactivado y que estás recibiendo tu tasa basal programada. Puedes utilizar el sistema twiist con Loop desactivado, con o sin un medidor continuo de glucosa (CGM).

- Puede tocar el icono de estado de twiist para obtener más información.

- El icono de estado de administración de insulina muestra si la insulina basal se está administrando a la tasa basal programada o si la administración basal se ha reducido o aumentado.

- Una línea continua con un valor de cero indica que la insulina basal se está administrando a la velocidad programada.

NO significa que la

velocidad basal sea de cero unidades por hora.

- Un icono con una línea hacia abajo indica que su tasa basal se ha reducido en el valor mostrado. Una tasa basal reducida siempre se indica con un valor negativo, como -1,0 U/h. Esto significa que su tasa basal actual es

### 1.0 U/h inferior a su tasa basal programada.

- Un icono resaltado indica que su basal está incrementada en el valor mostrado

- El icono de estado de la bomba Twiist muestra una estimación de la cantidad de insulina que queda en el cartucho y el nivel de batería de la bomba.

- Los iconos grises significan que queda más del 20 % de insulina en el cartucho y que la batería de la bomba tiene más del 20 % de carga. Los iconos amarillos significan menos del 20 %, y los iconos rojos significan menos del 10 %.

- Tenga en cuenta que los iconos de la batería del casete y de la bomba son independientes entre sí y pueden mostrar diferentes porcentajes y colores.

- Al pulsar el icono de estado de la bomba, se mostrará el menú de la bomba. La aplicación twiist puede mostrar un banner de estado temporal debajo de los iconos de estado. Verá este banner y podrá interactuar con él, por ejemplo, cuando se esté administrando un bolo, cuando haya una basal temporal activa, cuando se esté llenando una cánula o cuando haya activado un preajuste previo a la comida o al entrenamiento. La mayor parte de la pantalla de inicio tiene cuatro gráficos. Aquí puede ver su glucosa y cómo la insulina y los carbohidratos que ha introducido están afectando a su glucosa. Mantenga pulsado cualquier punto de los gráficos para ver más información. Mientras mantiene el dedo sobre el gráfico, puede deslizarse hacia la izquierda y hacia la derecha para ver los datos de un momento específico. Al girar el teléfono, podrá ver el historial adicional.

- El gráfico de glucosa muestra su predicción de glucosa y muestra su glucosa final 6 horas en el futuro. El sistema twiist actualizará esta predicción cada 5 minutos mientras trabaja para llevar su glucosa al rango de corrección. Cuando Loop está desactivado, no se realizan ni se muestran predicciones de glucosa. Cuanto más lejana sea la predicción, menos precisa será. Esto se debe a que el sistema twiist seguirá realizando ajustes cada 5 minutos con el fin de alcanzar su rango de corrección.

- El gráfico de insulina activa muestra la cantidad de insulina que se ha administrado pero que aún no ha surtido efecto en su organismo. Este gráfico muestra una estimación de la cantidad de insulina que estará actuando en su organismo durante las próximas horas. Su insulina activa actual se muestra en la esquina superior derecha del gráfico de insulina activa. Este valor puede ser negativo si tiene menos insulina activa en su organismo de la que suele tener programada para este momento, por ejemplo, cuando se ha reducido la administración basal.

- El gráfico de administración de insulina muestra el historial de administración basal y de bolos de las últimas horas. La tasa basal actual se muestra en la esquina superior derecha del gráfico de administración de insulina.

- La basal se muestra como una serie de barras naranjas. Las barras por encima de la línea naranja indican un aumento de la basal, mientras que las barras por debajo de la línea naranja indican una reducción de la basal.

- Los bolos que se han administrado se muestran como triángulos naranjas. Si está recibiendo su tasa basal programada, se mostrará una línea continua dentro del gráfico de administración de insulina.

- Toque los gráficos de insulina activa o administración de insulina para ver su historial de eventos. La aplicación twiist muestra hasta 14 días de historial de eventos. El sistema twiist guarda y conserva sus datos cuando su iPhone o bomba se quedan sin batería.

- La gráfico de carbohidratos activos muestra los carbohidratos que has introducido en la aplicación twiist y cómo el sistema twiist prevé que afectarán a tu glucosa a lo largo del tiempo. El sistema twiist necesita conocer todos los carbohidratos que ingieres para actualizar y realizar las mejores predicciones sobre tu glucosa. Sus carbohidratos activos actuales se muestran en la esquina superior derecha del gráfico de carbohidratos activos. Al pulsar el gráfico de carbohidratos activos, puede introducir los carbohidratos que ha consumido recientemente y editar los que ya ha introducido. En la parte inferior de la pantalla de inicio aparece una barra de herramientas con botones para algunas de las funciones más comunes que utilizarás en la aplicación twiist.

- El botón Bolo «Introducir carbohidratos» se utiliza para introducir detalles sobre lo que está comiendo y obtener una recomendación de bolo.

- El ajuste previo a la comida reduce temporalmente su rango de corrección antes de una comida para reducir los picos de glucosa después de la comida. El ajuste previo a la comida estará vigente durante un máximo de una hora, hasta que se cancele o hasta que se introduzcan los carbohidratos. Cuando se activa, los colores del botón de ajuste previo a la comida se invertirán y el gráfico de glucosa se actualizará para mostrar el ajuste de su rango de corrección como resultado de su ajuste previo a la comida.

- El botón Entrada de bolo le permite administrar un bolo de corrección para reducir los niveles altos de glucosa. No se recomienda administrar ningún bolo cuando se prevé que un bolo adicional provocará hipoglucemia.

- El ajuste preestablecido para entrenamiento aumenta temporalmente su rango de corrección para la actividad. El ajuste preestablecido para entrenamiento estará activo durante el tiempo que indique al activarlo o hasta que lo cancele. Cuando se activa, los colores del botón de ajuste preestablecido para entrenamiento se invertirán y el gráfico de glucosa se actualizará para mostrar el ajuste de su rango de corrección como resultado de su ajuste preestablecido para entrenamiento.

- El botón Configuración abre el menú Configuración para activar o desactivar el bucle, ver y editar la configuración de la terapia y otros ajustes.

### 2.4 Qué hacer y qué no hacer

- Fije la bomba Twiist al cinturón o a la ropa con el clip suministrado. Deslice la bomba en el clip con la protuberancia hacia arriba.

- También puede colocar la bomba en un bolsillo. Tiene aproximadamente el tamaño de una bomba Omnipod o Tandem Mobi. Compruebe que el tubo del equipo de infusión no esté pellizcado.

- Algunos usuarios fijan la bomba directamente a su cuerpo con cinta adhesiva o un bolsillo adhesivo Mobi. Otros personalizan su bomba y clip con pegatinas.

- Para maximizar la señal entre la bomba y el MCG, y minimizar las interrupciones en la comunicación, la bomba y el MCG deben colocarse en el mismo lado del cuerpo. El logotipo twiist de la bomba debe quedar orientado en dirección opuesta al cuerpo.

- La bomba Twiist no es resistente al agua. Puede tolerar salpicaduras leves, pero sumergirla en agua puede provocar un mal funcionamiento de la bomba.

- Sequel MedTech no proporciona una base de bomba de repuesto, por lo que debe cuidar bien su bomba.

- Si necesita limpiar la base de la bomba, frótela suavemente con un paño limpio y húmedo utilizando agua y jabón suave, o bien puede utilizar una toallita con alcohol para limpiar la superficie. No sumerja la bomba ni la exponga al agua corriente.

- La bomba twiist sincroniza automáticamente la hora y la fecha con tu iPhone a través de la aplicación twiist. Asegúrese de que la hora y la fecha estén configuradas correctamente en tu iPhone. Si la hora y la fecha no están configuradas correctamente, pueden producirse errores en la administración que den lugar a niveles bajos o altos de glucosa en sangre.

- Tenga en cuenta que la aplicación twiist se puede cambiar al modo oscuro en cualquier momento a través de los ajustes de tu iPhone. ¡Enhorabuena! Ahora ya conoce bien las funciones principales de la bomba Twiist, incluyendo sus componentes, la rutina de carga, los menús de navegación y las prácticas recomendadas de seguridad. En la siguiente sección, trataremos la configuración de la insulina para que pueda preparar su bomba para el tratamiento con confianza.
