<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q8zld_2Ja4JKnZ1cHfHii_L -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>3. Configuración de la insulina</u>**

Bienvenido a nuestra guía detallada sobre la configuración del suministro de insulina
para la bomba twiist.
En esta sección, aprenderá a programar la insulina basal, suspender la administración,
establecer una tasa basal temporal y administrar un bolo cuando Loop está
desactivado. El uso de la bomba cuando Loop está activado se trata por separado en el
módulo del sistema twiist AID.
También describiremos lo que se debe y no se debe hacer para ayudarle a utilizar su
bomba de forma segura y eficaz.
3.1 Programación de la insulina basal
Toca Configuración en la barra de herramientas. Pulse Configuración de terapia. Toca
Tasas basales. Aquí puedes editar tu tasa basal y añadir nuevos bloques de tiempo si

es necesario. Para cambiar tu tasa basal para un bloque de tiempo específico, solo
tienes que tocar el valor, ajustar la configuración y guardarla.
3.2 Suspensión de la insulina
Para suspender la administración de insulina, toque el icono de estado de la bomba
para abrir el menú de la bomba y, a continuación, seleccione «Suspender
administración». Toque «Confirmar» para detener la insulina. Oirá el sonido de
suspensión de la administración, a menos que el modo silencioso esté activado.
Para reanudar la administración de insulina, toque el banner de estado temporal o el
icono de suspensión de insulina y, a continuación, toque «Reanudar administración». La
pantalla mostrará «Comunicándose con la bomba» y oirá el sonido de administración
cuando la insulina se reanude.
3.3 Basal temporal
Cuando Loop está desactivado, puede utilizar una basal temporal para ajustar su tasa
basal durante un breve periodo de tiempo, por ejemplo, durante el ejercicio físico o en
caso de enfermedad.
Pulsa el botón con forma de corazón en la barra de herramientas. Elige la duración y el
porcentaje de administración de insulina y, a continuación, pulsa «Iniciar basal
temporal». Autentifícate con el código de acceso de tu iPhone, Face ID o Touch ID.
Mientras la basal temporal está activa, un banner de estado muestra su progreso y le
permite detenerla si es necesario. El icono de administración de insulina mostrará si la
tasa basal se ha aumentado o reducido.
3.4 Administración de un bolo
Cuando el modo Loop está desactivado, puede administrar un bolo utilizando la
calculadora de bolos integrada.
La proporción de carbohidratos, la sensibilidad a la insulina y el rango de corrección se
configuran al iniciar la aplicación Twiist por primera vez, pero se pueden modificar en

cualquier momento en los ajustes de terapia. Aquí puede ver estos ajustes y pulsar
cualquier valor para modificarlo.
-​ Para un bolo de comida, pulse el icono de comida, introduzca los carbohidratos y
introduzca su glucosa actual.
-​ Para un bolo de corrección, pulse el icono del triángulo e introduzca su valor de
glucosa.
Puede revisar y modificar la dosis sugerida antes de administrar el bolo.
3.5 Qué hacer y qué no hacer
- ​ La aplicación Twiist te permite establecer dos límites clave de administración: la
tasa basal máxima y el bolo máximo.
  - ​ Establezca la tasa basal máxima en aproximadamente 3-4 veces su basal
programada más alta y ajústela si es necesario.
  - ​ Establezca el bolo máximo ligeramente por encima de la dosis máxima
prevista para la comida (hasta 25 unidades) para evitar una sobredosis y
mantener la flexibilidad.
- ​ La aplicación utiliza una duración fija de la acción de la insulina de 6 horas, pero
puede ajustar el tiempo de pico: vaya a Configuración, pulse Configuración de la
terapia, pulse Modelo de insulina y seleccione
  - ​ Adultos de acción rápida (con un pico a los 75 minutos) o
  - ​ Niños de acción rápida (con un pico a los 65 minutos).
- ​ Antes de cambiar la configuración o administrar insulina, se requiere
autenticación con el código de acceso de tu iPhone, Face ID o Touch ID.
- ​ La función Bolus con un solo botón está desactivada de forma predeterminada y
solo debe activarse bajo la supervisión de su proveedor de atención médica.
Para activarla, vaya a Ajustes, pulse Ajustes de terapia y active Bolus con un
solo botón.
  - ​ Cada vez que se pulsa el botón de la bomba, se añade 1 unidad al bolo
(hasta un total de 10 unidades). Se escuchará un sonido de confirmación
cada vez.
  - ​ Cuando esté listo, mantenga pulsado el botón de la bomba hasta que
oiga la reproducción de la dosis seleccionada.

○​ Si la reproducción es correcta, mantén pulsado de nuevo hasta que oigas
el sonido «Entregando».
¡Eso es todo! Ahora ya sabes cómo configurar la insulina basal, programar ajustes
temporales y administrar bolos en tu bomba twiist en modo manual. En la siguiente
sección, explicaremos cómo sustituir el depósito y el equipo de infusión para mantener
tu bomba lista para una administración fiable de insulina.
