<!-- VIDEO PLAYLIST: https://www.youtube.com/playlist?list=PLHLpqGaC-3q8zld_2Ja4JKnZ1cHfHii_L -->
<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/VIDEO_ID_AQUI" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>5. Lección 5</u>**

### 5.1 Alarmas

Las alarmas se activan cuando se interrumpe el suministro de insulina y requieren atención inmediata. Compruebe su nivel de glucosa en sangre y tome las medidas adecuadas para tratar la glucosa alta o baja. Cuando se activa una alarma, la aplicación twiist reproduce los sonidos de alarma (3 pitidos + 2 pitidos, que se producen 2 veces y se repiten cada 10 segundos) y muestra un mensaje con un símbolo de alarma seguido del nombre de la alarma.

- Si la alarma no se ha resuelto en 5 minutos, la notificación de alarma se reproducirá independientemente del volumen de tu iPhone o de la configuración de Focus.

- Después de 5 minutos adicionales, la notificación de alarma se repetirá en tu iPhone y se reproducirá en tu bomba twiist cada 15 segundos hasta que se silencie.

- Las alarmas silenciadas que no se hayan resuelto volverán a aparecer tras 15 minutos.

- Si la aplicación twiist y la bomba pierden la comunicación durante una alarma, la alarma sonará inmediatamente en la bomba.

- Las alarmas suelen resolverse cambiando el casete. Las alarmas más comunes son: Casete vacío, Error de casete, Casete no conectado, Línea bloqueada, Batería de la bomba vacía o Error de la bomba.

### 5.2 Alertas

Las alertas muestran información sobre el sistema de administración automática de insulina twiist. Las alertas deben atenderse lo antes posible. Cuando se produce una alerta, la aplicación twiist reproduce los sonidos de alerta (2 pitidos) y muestra un mensaje con un símbolo de alerta seguido del nombre de la alerta. Los sonidos de alerta se reproducen según el tono de llamada y el volumen de alerta de tu iPhone. Si tu iPhone está en silencio o la función Focus está activada, es posible que no recibas las notificaciones de alerta. Los sonidos de alerta se repiten cada 15 minutos hasta que se descarta la alerta. Las posibles alertas son: Nivel bajo del casete, batería de la bomba baja, bolo interrumpido, bomba inactiva, volver a conectar el casete, sin comunicación, etcétera. Las alertas del MCG muestran información sobre su nivel actual de glucosa y el estado del MCG. Las alertas del MCG deben atenderse lo antes posible. Cuando se produce una alerta CGM, se muestra un mensaje con un símbolo seguido del nombre de la alerta CGM. La alerta de hipoglucemia urgente se muestra con mayor prioridad que todas las demás alertas. Las alertas CGM, a excepción de la alerta de hipoglucemia urgente, solo se reproducen en su iPhone. Los sonidos de alerta se repiten cada 5 minutos hasta que se descarta la alerta CGM.

### 5.3. Avisos

Los avisos proporcionan información sobre el estado del sistema de administración automática de insulina twiist. Los avisos de CGM y Loop se muestran para mantenerte informado sobre tu CGM y tu administración automática de insulina. Ejemplos:

- Alertas críticas desactivadas

- Se requiere conexión a Internet

- Sin comunicación

- Notificaciones desactivadas

- Batería del teléfono baja al inicio de la actualización de software

- Prime detenido

- Batería de la bomba baja

- Funciones de seguridad desactivadas

- Hora del sistema actualizada

- La aplicación twiist está cerrada

- El entrenamiento sigue activo

- CGM finaliza pronto (3 días / 1 día / 1 hora)

- Listo para CGM

- El bucle está desactivado / activado / en espera

- Temporizador agotado

### 5.4 Qué hacer y qué no hacer

- Para comprender qué ha activado una alarma, revise los detalles en el menú Historial de eventos. Puede pulsar Insulina activa o Gráficos de administración de insulina para acceder y ver eventos anteriores.

- El modo silencioso limita algunos sonidos que reproduce la bomba twiist cuando se comunica con la aplicación twiist. El modo silencioso está desactivado de forma predeterminada, pero se puede activar o desactivar a través de los ajustes de terapia.

- Se pueden cambiar 3 alertas adicionales a través de la configuración de la terapia:

- Una alerta opcional de bajo nivel de insulina que se activa cuando el sistema estima que quedan entre 20 y 100 unidades de insulina en el cartucho.

- Una alerta opcional de teléfono fuera de cobertura que le avisa cuando la bomba twiist y la aplicación han estado sin comunicación durante un periodo de entre 1 y 120 minutos.

- La alerta de bomba inactiva está configurada de forma predeterminada en 60 minutos, pero se puede configurar en 15, 30, 60 o 90 minutos.

- Cuando no utilice la bomba Twiist durante un periodo prolongado, retire el casete, extraiga la batería y vuelva a colocar la cubierta de la bomba. Ahora ya sabe qué hacer en caso de que se active la alarma principal de la bomba y está más preparado. Por lo tanto, si oye un ruido en la bomba, no hay motivo para alarmarse. Solo tiene que mirar la pantalla, donde normalmente se proporcionan instrucciones. Consulte el manual del usuario o llame al servicio de atención al cliente si el mensaje no está claro. ¡Le deseamos lo mejor suerte!
