<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q-3-T7DQAiCJ6GhuM1UguaZ&index=3" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Remplacement du réservoir et du dispositif de perfusion</u>**

Bienvenue dans cette vidéo sur le remplacement du réservoir d'insuline et du dispositif de perfusion de la pompe à insuline Accu-Chek Insight. Dans cette vidéo, nous aborderons les dispositifs de perfusion disponibles, la procédure en 4 étapes pour changer le réservoir et le dispositif de perfusion et, enfin, certaines pratiques et les choses à faire et à ne pas faire.

### 4.1 Différents dispositifs de perfusion

La pompe Accu-Chek Insight propose de nombreux dispositifs de perfusion, notamment l’Accu-Chek Insight Flex, l’Accu-Chek Insight Tender et l’Accu-Chek Insight Rapid. Vous trouverez en dessous de cette vidéo un aperçu des kits de perfusion disponibles, de leurs longueurs de tubulure et de canule, et de leurs volumes de remplissage.

### 4.2 Procédure de remplacement

Pour remplacer votre dispositif de perfusion et votre réservoir, rassemblez les articles suivants en plus de votre pompe à insuline Accu-Chek Insight :

- Une cartouche d'insuline PumpCart à température ambiante

- Un adaptateur et un tube Accu-Chek Insight

- Une canule Accu-Chek Insight Flex

- Une aide à l'insertion Accu-Chek Insight Flex LinkAssist Plus (en option)

- Quelques lingettes désinfectantes

### 4.2.1 Remplacement du réservoirs

La pompe Accu-Chek Insight utilise des cartouches PumpCarts pré-remplies d'insuline qui sont faciles à remplacer. Toutefois, chaque PumpCart ne contient que 160 unités d'insuline, ce qui nécessite des remplacements plus fréquents que pour les pompes à tubulure dotées de réservoirs plus importants. Pour remplacer la cartouche PumpCart, ouvrez le compartiment à insuline et la pompe vous demandera de confirmer le remplacement de la cartouche. La pompe passera en mode PAUSE pendant 15 minutes au maximum, ce qui vous laissera le temps de changer votre ampoule, votre dispositif de perfusion et votre canule. Suivez les instructions pour retirer l'adaptateur et la cartouche usagée et les mettre au rebut de manière appropriée. Insérez ensuite une nouvelle cartouche dans le compartiment tout en maintenant la pompe en position verticale. Veillez à ce que le PumpCart s'insère correctement. Placez un nouvel adaptateur sur les encoches du compartiment. Veillez à insérer l’embout de l'adaptateur dans les encoches du boîtier de la pompe à 90 degrés sous risque de tordre l’aiguille. Tournez l'adaptateur dans le sens horaire jusqu'à ce qu'il soit aligné avec le boîtier de la pompe. Appuyez ensuite sur le bouton Sélectionner pour confirmer. Vérifiez le type de cartouche et la pompe effectue un auto-test de fonctionnement.

### 4.2.2 Amorçage de la tubulure

Après avoir inséré la nouvelle cartouche d'insuline, la pompe vous invite à amorcer le tube. Confirmez le processus de remplissage et la pompe vous guidera tout au long des étapes. Une fois que l'insuline apparaît à l'extrémité du connecteur, appuyez sur l'un des boutons situés en haut de la pompe pour arrêter le remplissage. Par défaut, la pompe arrête automatiquement le remplissage à 14 unités d'insuline. Si nécessaire, répétez la procédure pour éliminer les bulles d'air de la tubulure. Après avoir rempli la tubulure, la pompe propose de connecter la tubulure au dispositif de perfusion. Pour ce faire, vous devez d'abord insérer le dispositif de perfusion.

### 4.2.3 Installation du dispositif de perfusion

Le dispositif de perfusion le plus couramment utilisé est l'AccuCheck Insight Flex, qui comprend un patch, une canule, une aiguille-guide, un boîtier porte-aiguilles doté d’un bouton et une tubulure avec un couvercle de déconnexion. Si vous disposez d’un inserteur Accu-Chek LinkAssist Plus, vous pouvez l'utiliser pour insérer automatiquement la tubulure de perfusion.

- Commencez par vous laver soigneusement les mains.

- Choisissez ensuite un site de perfusion sur votre abdomen et désinfectez-le bien.

- Insérez le compartiment protecteur dans le dispositif d’insertion, la partie colorée orientée vers le cran de sécurité.

- Enlevez les deux parties du film protecteur de l’adhésif.

- Tenez fermement la base de l’Accu-Chek LinkAssist Plus d’une main et de l’autre main, tirez le tenseur au maximum vers le haut. L'aiguille d'insertion avec la canule souple se déplie.

- Placez le dispositif d’insertion Accu-Chek LinkAssist Plus sur le site préalablement préparé jusqu’à ce que le cran de sécurité ne soit plus visible.

- Appuyez sur le bouton de déclenchement pour insérer la canule dans la peau.

- Retirez l'inserteur.

- Remettez le tenseur de l’inserteur dans sa position initiale.

- Collez le dispositif transdermique sur le site de perfusion et appuyez dessus pour assurer un bon contact avec la peau.

- Retirez le porte-aiguille avec l'aiguille d'insertion à angle droit, tout en maintenant le plâtre en arrière. Le patch et le système de connexion restent sur la peau. L'aiguille d'insertion revient automatiquement dans le porte-aiguille. Vous avez donc placé correctement votre dispositif de perfusion. Vous pouvez maintenant utiliser la pompe pour remplir la canule.

### 4.2.4 Amorçage de la canule

Pour remplir la canule, accédez au menu, sélectionnez [Cartouche et dispositif perf.], puis [Remplir tubulure]. Connectez le tube au dispositif de perfusion installé sur votre corps. Confirmez la connexion et la pompe commence à remplir la canule. Vérifiez l'icône d'état de la pompe pour vous assurer que l'administration d'insuline est active, ce qui est indiqué par un triangle vert.

### 4.3 Ce qu'il faut faire et ne pas faire

- Lorsque vous utilisez la pompe à insuline Accu-Chek Insight, vous avez le choix d’utiliser des PumpCarts NovoRapid ou Fiasp.

- Vérifiez votre glycémie deux heures après l'insertion d'un nouveau dispositif de perfusion pour confirmer que l'insertion et l'administration d'insuline se sont déroulées correctement.

- Lors de la déconnexion de la tubulure du dispositif de perfusion, appuyez sur les pinces latérales du connecteur et assurez-vous d'un clic ferme lors de la reconnexion. Bravo ! Vous savez maintenant remplacer le réservoir d'insuline et le set de perfusion de la pompe Accu-Chek Insight. N'oubliez pas que si vous rencontrez des difficultés, n'hésitez pas à réessayer ou à demander de l'aide. Bonne chance !
