<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q_UQ-JTkuPD2RUXzowhQdP0&index=3" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>4. Remplacement du réservoir & du kit de perfusion</u>**

Bienvenue dans cette vidéo sur le remplacement du réservoir et du dispositif de
perfusion de la pompe à insuline Equil.
Dans cette vidéo, nous allons passer en revue tout le processus d’installation de la
pompe Equil, en commençant par les préparatifs nécessaires et la fixation de la
base de la pompe. Ensuite, nous verrons comment remplir le réservoir d’insuline,

assembler la pompe et effectuer l’amorçage du réservoir et de la canule, au besoin.
Nous expliquerons ensuite comment remplacer un réservoir vide, et nous
terminerons avec les choses à faire et à ne pas faire importantes. Commençons.
4.1 Préparation à l’installation de la pompe
Pour remplacer une pompe patch Equil, rassemblez le matériel suivant :
- une lingette alcoolisée,
- un kit de base de la pompe,
- un kit de canule,
- votre inserteur de canule,
- un kit de réservoir d’insuline,
- un flacon d’insuline ou une cartouche,
- une batterie de pompe entièrement chargée, et
- votre PDA.
Avant de commencer le processus d’installation de la pompe, lavez-vous
soigneusement les mains avec de l’eau et du savon, ou désinfectez-les avec de
l’alcool. Choisissez ensuite un site de perfusion approprié parmi les zones
recommandées, soit l’abdomen de chaque côté du nombril, l’arrière du haut du
bras, les cuisses ou le bas du dos. Une fois un site approprié choisi, nettoyez la
zone avec une lingette alcoolisée et laissez-la sécher complètement, sans utiliser
de serviette ni de mouchoir.
4.2 Pose de la base de la pompe sur la peau
Ouvrez l’emballage de la base de la pompe, retirez la protection et placez la base
de la pompe sur le site de perfusion choisi. Ensuite, ouvrez l’emballage de la canule
comme indiqué sur celui-ci. Insérez l’ensemble canule dans l’inserteur de canule
jusqu’à ce qu’il atteigne la position armée et que vous entendiez deux clics. Une
fois l’inserteur correctement armé, retirez le manchon de protection. Tenez
l’inserteur de canule et alignez son extrémité avant avec la partie inférieure
saillante de la base de la pompe, comme montré dans cette vidéo. Appuyez à
l’arrière de l’inserteur jusqu’à entendre un clic, confirmant qu’il est verrouillé en
place. Pour insérer la canule, appuyez en même temps sur les deux boutons de
libération orange situés de chaque côté de l’inserteur. La canule sera insérée à la
fois dans la base de la pompe et dans le site de perfusion. Après l’insertion, libérez
l’inserteur en appuyant sur le bouton situé à l’extrémité inférieure et en le

soulevant pour l’éloigner. La base de la pompe devrait maintenant apparaître
comme ceci, indiquant que l’insertion de la canule a réussi. Si l’aiguille reste dans la
base de la pompe, retirez-la avec précaution du site de perfusion et éliminez-la
conformément aux consignes de sécurité. Normalement, toutefois, l’aiguille reste à
l’intérieur de l’inserteur. Dans ce cas, remettez le manchon de protection sur
l’embase de l’aiguille, appuyez fermement sur le dessus de l’inserteur pour éjecter
l’embase de l’aiguille et éliminez-la en toute sécurité.
4.3 Remplissage du réservoir d’insuline
Retirez le réservoir d’insuline de son emballage. Le réservoir est muni d’un
composant en plastique appelé adaptateur de remplissage, utilisé lors du
remplissage. Avant de remplir le réservoir, tirez complètement la tige de tirage,
puis repoussez-la. Répétez cette action trois fois pour assurer un fonctionnement
fluide. Nettoyez le flacon ou la cartouche d’insuline avec une lingette alcoolisée et
fixez-le/la à l’adaptateur de remplissage. Le flacon étant placé sur le dessus, tirez
lentement la tige de tirage pour aspirer l’insuline dans le réservoir. Tapotez
délicatement le réservoir afin de laisser les bulles d’air remonter vers le haut.
Poussez lentement la tige de tirage pour renvoyer l’air dans le flacon, puis tirez à
nouveau pour aspirer davantage d’insuline. Répétez ce processus jusqu’à ce que le
réservoir contienne suffisamment d’insuline et qu’il ne reste plus de bulles d’air
visibles. Retirez le flacon d’insuline de l’adaptateur de remplissage. Tirez les deux
languettes de déverrouillage vers l’extérieur pour détacher l’adaptateur de
remplissage, puis dévissez soigneusement la tige de tirage dans le sens inverse
des aiguilles d’une montre, sans pousser ni tirer. Avant de continuer, assurez-vous
que la batterie de la pompe est complètement chargée.
4.4 Montage de la pompe et amorçage
Assemblez la pompe et le réservoir dans le bon sens, puis pressez-les l’un contre
l’autre jusqu’à entendre un clic. Si c’est la première fois que vous installez la
pompe, vous devrez effectuer la configuration initiale, notamment le réglage de
l’heure et de la date. Ce processus est abordé dans la Leçon 2 : Fonctionnement de
la pompe. Poursuivez l’Assistant de paramètres jusqu’à atteindre la page cinq, puis
sélectionnez Terminer.
Depuis l’écran d’accueil, touchez Actions, sélectionnez Changer de pompe et
appuyez sur OK pour continuer. Saisissez le numéro de série de la pompe imprimé

sur la pompe. Le PDA tentera ensuite de se connecter à la pompe, et une animation
indiquera lorsque la connexion est réussie. Sélectionnez Continuer.
Tenez la pompe dans la position montrée dans cette vidéo, puis appuyez sur
Amorcer le réservoir. Lorsque vous voyez une goutte d’insuline à l’extrémité de
l’aiguille du réservoir, confirmez en sélectionnant OK. Le bouton Continuer passera
du gris au vert. Appuyez sur Continuer. Fixez la pompe sur la base de la pompe
dans le bon sens et enfoncez-la jusqu’à ce que vous entendiez un clic. Vous serez
ensuite invité à choisir d’amorcer la canule ou d’ignorer cette étape. L’amorçage de
la canule n’est nécessaire que lors du remplacement de la base de la pompe, car
une nouvelle canule doit être amorcée. Si vous ne remplacez que le réservoir ou la
pile, sélectionnez Ignorer afin d’éviter d’administrer de l’insuline inutilement. Pour
la démonstration, sélectionnons Ignorer. Une fois la pompe connectée, elle est
prête à être utilisée.
4.5 Remplacement du réservoir d’insuline
Lorsque le réservoir d’insuline est vide, ou lors du remplacement de la batterie,
suivez la même procédure. Depuis l’écran d’accueil, sélectionnez Actions, puis
Remplacer réservoir/batterie. Une animation vous invitera à retirer la pompe de sa
base. Retirez la pompe et sélectionnez Continuer. Un message de confirmation
apparaîtra.. Sélectionnez OK. La pompe se reconnectera et commencera à rétracter
la tige de poussée jusqu’à sa position d’origine. Attendez que la tige soit
complètement rétractée avant de séparer la pompe du réservoir, car ne pas le faire
pourrait endommager la pompe. Tenez la pompe comme indiqué, avec le côté
imprimé vers le haut, et séparez soigneusement la pompe et le réservoir. Jetez le
réservoir usagé conformément aux consignes de sécurité. Remplissez un nouveau
réservoir comme démontré précédemment. Assurez-vous que la batterie est
complètement chargée et installez-la correctement dans le réservoir. Réassemblez
la pompe et le réservoir, sélectionnez Continuer et maintenez la pompe dans la
position indiquée. Sélectionnez Amorcer le réservoir et attendez qu’une goutte
d’insuline apparaisse, puis confirmez en sélectionnant OK et touchez Continuer.
Enfin, fixez la pompe sur la base en suivant les mêmes étapes qu’auparavant.
Choisissez, selon le cas, d’amorcer la canule, puis sélectionnez Terminer.
4.6 À faire & à ne pas faire
- Les sets de perfusion se composent de deux éléments : le pack de canule et
la base de la pompe. La canule la plus couramment utilisée est la

HRN-S-60, une canule droite en Téflon de 6 mm. Parmi les autres options
disponibles, on retrouve les canules HRN-S-90, HRN-H-45 et HRN-H-65.
- Lorsque vous appuyez sur le bouton de libération, gardez l’autre main
fermement appuyée contre le dessous de l’inserteur de canule. Assurez-vous
que la plaque de base ne se soulève pas.
- L’adaptateur de remplissage contient une aiguille. Jetez-le correctement.
- Lors du démontage, faites très attention à l’orientation de la pompe. Un
positionnement ou un retrait incorrect peut endommager l’appareil.
- Utilisez toujours une batterie de pompe entièrement chargée. Une batterie
faible peut vous obliger à changer le réservoir plus souvent, ce qui peut
entraîner un gaspillage d’insuline.
- Ne passez Prime Cannula que si le dispositif de perfusion n’a pas été
remplacé, c’est-à-dire que la canule n’a pas besoin d’être remplie.
Vous avez maintenant les compétences de base pour installer la pompe Equil et
effectuer des tâches clés, comme fixer la base de la pompe, préparer et remplacer
le réservoir d’insuline, et réaliser l’amorçage au besoin. Si quelque chose vous
semble flou, prenez un moment pour revoir attentivement les étapes et répétez la
procédure au besoin. Pour obtenir de l’aide, contactez votre professionnel de santé
ou un formateur agréé pour la pompe. Ensuite, nous allons examiner de plus près
le système d’alarmes de la pompe Equil. À très bientôt.
