<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q-ZUgPqTHrppQqleMvq_q98&index=4" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>5. Alarmes de la pompe</u>**

Bienvenue dans cette vidéo d'information sur les alarmes et les notifications de la pompe MiniMed 780G. La pompe MiniMed 780G fait la distinction entre les alarmes, les alertes et les messages d'état. Lorsque vous voyez un triangle blanc dans le coin inférieur droit de l'écran, appuyez sur le bouton [Sélectionner] ou la touche de bas. La notification restera en place jusqu'à ce qu’elle soit effacée et, parfois, le fait de répondre à une notification peut en déclencher une autre. Il est essentiel de faire attention et de répondre rapidement à toutes les notifications qui apparaissent sur la pompe. Allons rentrer dans le détail !

### 5.1 Alarmes

Une alarme indique une situation nécessitant une attention immédiate, telle qu'une interruption de l'administration d'insuline ou un événement hypoglycémique. Lors d'une alarme, une icône rouge et des instructions s'affichent sur l'écran de la pompe. Le voyant rouge clignote deux fois, suivi d'une pause et d'une répétition continue. En fonction de vos réglages, la pompe émet des bips et/ou des vibrations selon un schéma de trois impulsions suivies d'une pause. Pour effacer une alarme, appuyez sur le bouton désigné et sélectionnez l'action appropriée. L'effacement de l'alarme peut résoudre le problème, mais si ce n'est pas le cas, l'alarme persistera jusqu'à ce que le problème sous-jacent soit résolu. Si l'alarme n'est pas résolue au bout de 10 minutes, elle se transforme en sirène d'urgence puissante.

### 5.2 Alertes

Les alertes indiquent une situation qui nécessite une attention particulière, mais qui n'est peut-être pas aussi urgente qu'une alarme. Lors d'une alerte, une icône jaune et des instructions s'affichent sur l'écran de la pompe. Le voyant rouge clignote une fois, fait une pause, puis clignote à nouveau en continu. La pompe émet des bips et/ou des vibrations selon un schéma de trois impulsions suivies d'une pause, en fonction de vos réglages. Pour effacer une alerte, appuyez sur la touche désignée et effectuez la sélection appropriée. La pompe émet des bips à intervalles de 5 ou 15 minutes (selon l'alerte) jusqu'à ce que l'alerte soit levée. Certaines alertes peuvent se transformer en une sirène d'urgence puissante au bout de 10 minutes.

### 5.3 Messages

Les messages donnent des informations sur l'état de la pompe ou vous demandent votre avis. Lorsqu'un message apparaît, une icône bleue et des instructions s'affichent sur l'écran de la pompe. Le voyant rouge de la pompe ne clignote pas, mais la pompe émet un seul bip et/ou une vibration, en fonction de vos réglages. Pour supprimer une notification, appuyez sur la touche désignée et effectuez la sélection nécessaire.

### 5.4 Ce qu'il faut faire et ce qu'il ne faut pas faire

- Si vous n'êtes pas sûr de la marche à suivre, consultez le manuel d'utilisation, contactez le service clientèle pour obtenir des conseils ou discutez-en avec votre équipe de diabétologie.

- Une alarme critique à laquelle il faut faire attention est la défaillance de la pompe. En cas de défaillance critique de la pompe, un écran spécifique s'affiche et une sirène d'urgence se déclenche. Débranchez immédiatement la pompe et ne l'utilisez plus. Contactez le numéro de service de Medtronic pour obtenir de l'aide.

- Si vous devez cesser temporairement d'utiliser la pompe, par exemple en cas de défectuosité, vous pouvez activer le mode stockage. Pour ce faire, retirez la batterie de la pompe et appuyez sur la flèche arrière jusqu'à ce que l'écran s'éteigne.

- Medtronic propose le portail et l'application WeCare spécialement conçus pour les utilisateurs de la pompe MiniMed 780G, et nous recommandons vivement de s'y inscrire. En s'inscrivant, les utilisateurs ont accès à leur service client 24h/24 et 7j/7, à des services en ligne et à une assistance personnalisée pour la gestion du diabète. Cela comprend le remplacement des capteurs et des clips de ceinture défectueux, les aperçus de données CareLink, les notifications de mises à jour logicielles, une communauté de diabétiques et le programme de coaching StartRight pour les 3 premiers mois de traitement. Grâce aux connaissances acquises au cours de cette leçon, vous pouvez faire face en toute confiance aux principales alertes et notifications de votre pompe. Ne vous inquiétez pas lorsqu'elles surviennent : reportez-vous simplement aux instructions affichées à l'écran. Si vous avez besoin d'aide supplémentaire, consultez le manuel d'utilisation ou contactez le service clientèle ou votre équipe de diabétologie. Nous vous souhaitons bonne chance pour la suite de votre parcours !
