<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q_U4K5uo5qKuKALywm5MuZ4&index=1" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>2. Le fonctionnement de la pompe</u>**

Bienvenue dans notre guide complet sur la pompe à insuline Tandem Mobi ! À la fin de
ce module, vous aurez une compréhension approfondie du fonctionnement de la
pompe à insuline Tandem Mobi, de ses caractéristiques, y compris les composants de
la pompe, la charge de la pompe, le déverrouillage, les écrans et les menus de
l'application Tandem Mobi Mobile, et les choses à faire et à ne pas faire.
2.1 Les composants et boutons
La pompe Tandem Mobi est une pompe modulaire semi-patch. Elle a
approximativement la même taille et le même poids qu'une pompe Omnipod. Elle se
compose d'une base de pompe durable garantie 4 ans, d'une cartouche jetable et d'un
connecteur en t:lock à remplacer tous les 3 jours.
La pompe n'a pas d'écran et est contrôlée par l'application Tandem Mobi Mobile. Elle
dispose d'un bouton sur la partie inférieure de la pompe. Ce bouton est utilisé pour
mettre la pompe en marche ou l'arrêter, administrer un bolus rapide, suspendre les
alertes, et activer les voyants d'état de la pompe.
Au-dessus du bouton de la pompe se trouvent deux voyants d'état qui s'allument en
différentes couleurs et motifs pour vous permettre de savoir ce que fait la pompe,
même si vous n'avez pas votre smartphone avec vous. Pour voir les voyants, vous
devez appuyer sur le bouton de la pompe et le relâcher. Après quelques secondes, les
voyants d'état de la pompe s'allument et le schéma s'affiche pendant 10 secondes.
Chaque couleur a une signification différente :

- Le ROUGE représente une alarme ou un dysfonctionnement. Cela signifie que
l'administration d'insuline s'est arrêtée. Si vous voyez cela, vérifiez votre pompe dès
que possible.
- Le JAUNE représente une alerte ou un rappel, tel qu'un capteur arrivant bientôt à
expiration ou une pile faible.
- Le BLEU représente l'administration d'un bolus ou le remplissage de la tubulure
pendant le chargement de la cartouche.
- Le BLANC indique que la pompe est en charge ou que l'administration d'insuline a
été arrêtée manuellement.
- Le VERT représente l'administration du débit basal ou d'un débit basal temporaire.
Consultez votre guide de l'utilisateur pour en savoir plus sur les schémas de
clignotement des voyants d'état de la pompe. La compréhension de ces composants et
indicateurs vous permettra de gérer efficacement votre administration d'insuline avec la
pompe à insuline Tandem Mobi.
2.2 Le chargement de la pompe
Lorsque vous recevez la pompe, vous devez d'abord la charger. La pompe Tandem
Mobi n'a pas de port de charge. Au lieu de cela, elle est livrée avec un coussin de
charge inductif qui se connecte à une source d'alimentation à l'aide d'un câble USB-A
vers USB-C. Il comprend également des accessoires permettant de le recharger à partir
d'une prise murale. Vous ne devez utiliser que les accessoires fournis par Tandem
Diabetes Care et nous ne recommandons pas l'utilisation d'adaptateurs ou de
rallonges.
Lorsque vous chargez votre système, assurez-vous que le bloc de charge inductif est
branché sur une prise murale en état de marche. Un logo se trouve à l'arrière de la
pompe et un logo en forme de t sur le dessus du socle de chargement. Alignez ces
logos et notez que la pompe ne sera pas centrée sur le socle.
Deux signes indiquent que votre pompe est en train de se recharger
-​ Tout d'abord, le socle de charge s'allume brièvement;
-​ Ensuite, vous verrez une icône d'éclair en haut du symbole de la batterie dans le
coin supérieur gauche de l'application mobile tandem Mobi.
Les voyants d'état de la pompe peuvent également être utilisés pour indiquer la
quantité de charge
-​ l'un des voyants clignote si la charge est inférieure à 50 %.

-​ si la charge est supérieure à 50 %, l'un des voyants est blanc fixe tandis que
l'autre clignote jusqu'à ce que la pompe soit complètement chargée.
Vous saurez que la charge est terminée lorsque les voyants d'état de la pompe situés
au-dessus du bouton de la pompe seront blancs. Une charge complète dure
généralement entre 3 et 5 jours, selon l'utilisation que vous en faites.
Si la puissance de votre pompe est très faible, un voyant clignotera en rouge ou ne
s'allumera pas. Il est recommandé d'éviter de vider complètement la batterie et de
charger la pompe quotidiennement pendant une courte période, par exemple 10 à 15
minutes.
La pompe fonctionne normalement pendant qu'elle est en charge, vous n'avez donc
pas besoin de la débrancher. Or, si vous la déconnectez pendant qu'elle est en charge,
il se peut que vous deviez remplacer l'insuline de base manquée. Ne débranchez jamais
votre pompe pendant l'administration d'un bolus et vérifiez toujours votre glycémie
avant de la débrancher et à nouveau avant de la rebrancher.
Si vous perdez des accessoires ou si vous avez besoin de les remplacer, vous pouvez
contacter l'assistance technique de Tandem.
2.3 Le déverrouillage de la pompe
Nous allons maintenant vous montrer comment allumer et éteindre la pompe.
Pour éteindre la pompe, placez-la sur le socle de charge et assurez-vous que les logos
de la pompe et du socle sont alignés. Ne vous inquiétez pas si vous avez l'impression
que le logo n'est pas centré. Maintenez le bouton de la pompe enfoncé pendant 20
secondes. La pompe émet trois bips avant de s'éteindre.
Pour mettre la pompe en marche, placez-la sur le socle de charge. Lorsqu'elle est sur le
socle de charge, appuyez sur le bouton de la pompe et maintenez-le enfoncé jusqu'à ce
que les voyants d'état de la pompe s'allument. La pompe émet quatre bips lorsqu'elle
s'allume et est prête à être utilisée.
Lorsque vous recevez votre pompe pour la première fois, il se peut que vous puissiez
voir les voyants d'état de la pompe lorsque vous appuyez sur le bouton de la pompe.
Cela ne signifie pas nécessairement que la pompe est allumée.

2.4 L’écran d'accueil et le menu de la pompe sur l'application mobile Tandem Mobi
Passons maintenant à l'apprentissage de l'application mobile. Nous commencerons par
une présentation du tableau de bord.
Une fois votre pompe synchronisée avec l'application mobile, les données de la pompe
peuvent être visualisées sur l'écran principal de l'application mobile, ou Tableau de
bord. En haut de l'écran, l'application mobile affiche le niveau de batterie de la pompe.
Notez que cette icône est différente du niveau de batterie du smartphone qui s'affiche
dans le coin supérieur droit de l'écran. L'icône de l'antenne indique l'état de la
communication du SCG et, à côté, l'état de l'alerte est affiché lorsqu'une alerte est
active. En haut à droite, vous trouverez les icônes d'état d'administration Basal et Bolus
ainsi que la quantité d'insuline restant dans la cartouche. En dessous, l'icône de
l'insuline embarquée est affichée. Sur la gauche, vous verrez la dernière mesure de
glucose avec une flèche de tendance. Au centre du tableau de bord se trouve le
graphique des dernières mesures de glucose. Ce graphique affiche les relevés du
capteur pour les 24 dernières heures. Vous pouvez faire glisser le curseur vers la
gauche ou la droite pour afficher les 24 heures dans le graphique. Le graphique inclut
les valeurs de glucose entrées dans le calculateur de bolus, représentées par un cercle
sur le graphique. En bas du tableau de bord, vous voyez les débits de base des
dernières 24 heures, y compris les changements dans l'administration d'insuline liés à
l'utilisation de la technologie Control-IQ. La quantité d'insuline administrée en bolus
est représentée par une gouttelette. Cela inclut les bolus repas, les bolus de correction
manuelle, et tous les bolus de correction automatique dans la période affichée sur le
tableau de bord.
Si vous appuyez sur l'icône d'un bolus ou sur une valeur de glucose sur le graphique,
des informations détaillées sur cet événement s'afficheront à l'écran. Juste en dessous
du graphique, vous voyez votre temps dans la cible pour les dernières 24 heures. Cette
durée est calculée en fonction des valeurs que vous avez saisies dans les limites de
glycémie cibles, sous Paramètres des seuils de glycémie. En balayant vers le haut, vous
trouverez l'état actuel de la pompe. Le débit basal actuel est affiché en haut. Les
informations sur le dernier bolus administré sont affichées ici. Vous voyez l'état actuel
de la technologie Control-IQ. Ensuite, vous voyez les paramètres du profil personnel
actif et, en dessous, l'état du système SCG, qui peut varier selon le capteur.
Dans le menu Pompe, vous trouverez les éléments suivants :
C'est ici que vous programmez les profils personnels et que vous activez la technologie
Control-IQ. Vous programmez les paramètres du bolus d’insuline rapide et les limites

d'administration qui sont les valeurs limites du bolus maximal et du débit basal. Ce
menu permet de programmer l'heure et la date de votre pompe. C'est donc ici que vous
devez aller après le changement d'heure ou lorsque vous voyagez pour mettre à jour
l'heure de votre pompe, car elle n'est pas automatiquement mise à jour lorsque l'heure
de votre téléphone change. Vous pouvez trouver Pump Info et, en bas, vous pouvez
mettre à jour le logiciel de votre pompe.
2.5 A faire et à ne pas faire
Voici quelques conseils importants à conserver :
- Vous trouverez un aperçu complet du menu dans la section des
téléchargements, que vous pouvez sauvegarder pour vous y référer facilement
lorsque vous fournissez des conseils à distance en tant que professionnels de
santé.
- La pompe est résistante à l'eau, jusqu'à 2 heures à une profondeur de 2,4
mètres (ou 8 pieds).
- L'application mobile Tandem Mobi est disponible uniquement sur certains
modèles d'iPhone et est actuellement en cours de déploiement progressif sur
certains appareils Android. Vous pouvez vérifier la compatibilité de votre
appareil sur le site web de Tandem.
- L'application mobile Tandem Mobi doit fonctionner en arrière-plan afin de
recevoir et de transmettre des données vers et depuis votre pompe, ainsi que
vers le nuage Tandem. Veillez à désactiver l'optimisation de la batterie sur votre
smartphone pour que l'application mobile Tandem Mobi puisse recevoir les
alertes et les alarmes.
- Il est également possible qu’un échec de la connexion Bluetooth entre la pompe
Mobi et votre smartphone survienne.
-​ Dans ce cas, vous verrez une bannière de notification "Connexion pompe
perdue" en haut de l'écran d'accueil de l'application Tandem Mobi Mobile,
ainsi que le temps écoulé depuis que votre pompe s'est déconnectée de
votre smartphone. Vous verrez également une zone grisée sur le
graphique car aucune donnée ne peut être affichée lorsque la connexion
est perdue.
-​ La pompe Mobi continuera à administrer de l'insuline comme prévu, à
recevoir des valeurs de glycémie si elle est couplée à un SCG, et toutes
les alertes, alarmes, rappels et dysfonctionnements de la pompe seront

annoncés sur votre pompe même lorsqu'elle est déconnectée de votre
smartphone.
-​ L'écran Bolus de votre application Tandem Mobi Mobile sera inaccessible
en cas de déconnexion. Cependant, s'il a été activé précédemment, le
bouton Pompe de la pompe peut toujours être utilisé pour administrer un
bolus d’insuline rapide.
-​ Procédez comme suit pour reconnecter votre pompe à votre smartphone :
-​ Assurez-vous que votre pompe et votre smartphone se trouvent à
moins de 1,5 mètre ou cinq pieds l'un de l'autre et qu'il n'y a pas
d'obstacle entre les deux (y compris des parties du corps).
-​ Si vous avez des problèmes persistants avec l'application mobile
Tandem Mobi, fermez ou arrêtez de force l'application mobile
Tandem Mobi pour mettre fin à la session en cours. Si le problème
persiste, essayez d'appairer à nouveau la pompe.
- La pompe Tandem Mobi ne règle pas automatiquement l'heure et la date.
Lorsque vous passez de l'heure d'hiver à l'heure d'été, ou lorsque vous voyagez
dans un autre fuseau horaire, vous devez régler l'heure vous-même. Vous
pouvez le faire via les réglages de la pompe.
- Enfin, il faut noter que vous devez éviter de placer des objets métalliques sur le
socle de charge.
Félicitations ! Vous avez maintenant une bonne compréhension du fonctionnement de
la pompe à insuline Tandem Mobi, y compris de ses composants, du processus de
chargement, de la mise en marche et de l'arrêt de la pompe, ainsi que des différents
écrans et menus. Dans la prochaine vidéo, nous nous pencherons sur le réglage de
l'administration d'insuline, alors restez à l'écoute !
