<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q_U4K5uo5qKuKALywm5MuZ4&index=2" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>3. Le réglage de l'insuline</u>**

Bienvenue dans notre guide détaillé sur la configuration de l'administration d'insuline
pour la pompe à insuline Tandem Mobi.
Nous verrons comment programmer l'insuline basale, définir un débit basal temporaire,
et administrer un bolus d'insuline. Nous vous ferons ♪0galement part de certaines
choses à faire et à ne pas faire afin d'améliorer votre expérience de la pompe.

3.1 La programmation du débit basal
- Pour accéder à votre profil personnel, appuyez sur " Paramètres " dans la barre
de navigation, puis sur " Pompe ", sur " Profils personnels ", sur " Ajouter un
nouveau profil " et sur le champ " Nom du profil ".
- Saisissez un nom de profil de 16 caractères maximum et appuyez sur "suivant".
Appuyez sur "Ajouter un bloc" pour commencer à définir les paramètres
d'administration de l'insuline. Le premier bloc de temps commencera à minuit.
- Pour chaque bloc de temps, vous devez programmer un débit basal, un facteur
de correction, un rapport glucidique, et une cible glycémique. Pour saisir les
valeurs de chaque variable, appuyez sur la zone intitulée "Tap to set up". Une
fois que vous avez saisi la première valeur, il vous suffit d'appuyer sur le champ
pour saisir la valeur suivante. Appuyez sur Terminé pour fermer le clavier.
- Passez en revue toutes les valeurs que vous venez de saisir et tapez sur
'Sauvegarder'. Une bannière de segment de temps a été sauvegardée et
s'affiche en haut de l'application mobile Tandem Mobi.
- Si vous devez ajouter d'autres blocs de temps, tapez sur l'icône +. Lorsque vous
ajoutez d'autres blocs de temps, tous les paramètres que vous avez saisis dans
le bloc t de temps précédent sont copiés et apparaissent dans le nouveau bloc.
Cela vous permet d'ajuster simplement les paramètres spécifiques que vous
souhaitez plutôt que de devoir les saisir à nouveau.
- Appuyez sur " Ajouter un bloc ", puis sur " Heure de début ". À l'aide du clavier à
l'écran, entrez l'heure à laquelle vous souhaitez que le segment de temps
commence et appuyez sur 'Terminé'. N'oubliez pas que ce bloc sera actif à partir
de l'heure de début jusqu'à 12 heures ou jusqu'au prochain bloc que vous
saisirez.
- Lorsque vous avez confirmé vos paramètres et que vous avez fini d'ajouter des
blocs de temps, appuyez sur l'icône de la flèche vers l'arrière pour programmer
vos paramètres de bolus. Appuyez d'abord sur le panneau " Paramètres du
bolus " pour commencer. Par défaut, la durée de l'insuline est fixée à 5 heures et
les glucides sont activés. Nous vous recommandons de ne pas modifier ces
paramètres.
- Pour supprimer un bloc de temps, appuyez sur l'heure de début du bloc de
temps que vous souhaitez supprimer et appuyez sur "Supprimer le bloc". Tapez
sur "Oui" pour confirmer.

●​ Si vous souhaitez renommer un profil existant, dans la barre de navigation,
tapez sur " Paramètres ". Tapez sur "Pompe", puis sur "Profils personnels". Tapez
sur le nom du profil personnel à renommer. Appuyez sur "Options du profil",
puis sur "Renommer".
- Lorsque vous avez confirmé vos paramètres, appuyez sur "Tableau de bord"
pour revenir à l'écran d'accueil. Si vous souhaitez ajouter d'autres profils
personnels, répétez les étapes décrites dans cette vidéo.
- Vous pouvez également dupliquer un profil personnel existant. Sélectionnez
ensuite Modifier pour ne modifier que certains paramètres et créer un nouveau
profil.
Pour arrêter l'insuline basale, dans la barre de navigation, appuyez sur "Actions", puis
sélectionnez "Arrêter l'insuline" et appuyez sur "Oui". Lorsque l'insuline est arrêtée,
l'écran d'accueil affiche l'état "Toutes les délivrances arrêtées". Le redémarrage de
l'insuline basale peut être effectué de la même manière via "Actions".
3.2 Le débit basal temporaire d’insuline
Pour démarrer un débit basal temporaire, naviguez vers "Actions" dans la barre de
navigation et sélectionnez "Temp Rate". Vous pouvez y définir le pourcentage et la
durée de votre choix. Appuyez sur Tableau de bord dans la barre de navigation pour
afficher l'écran Tableau de bord et confirmer l'icône indiquant qu'un débit d’insuline est
actif. Un "T" dans une case jaune signifie que le débit d’insuline est actif, tandis qu'un
"T" dans une case rouge signifie qu'un débit de base d’insuline de 0 u/h est actif. Vous
pouvez toujours désactiver manuellement le débit basal temporaire, ce qui ramène le
'T' aux paramètres actuels du système.
3.3 L’administration d'un bolus
L'administration d'un bolus est simple. À partir de l'écran de démarrage, appuyez sur le
bouton bolus, saisissez les grammes de glucides et, si nécessaire, la lecture d’un
prélèvement capillaire. Si la pompe est associée à un capteur de glucose, la dernière
lecture de glycémie se remplit automatiquement. La pompe recommande une dose
d'insuline, que vous pouvez modifier.

L'option d'administrer un bolus à action lente est une astuce pratique. Lors de la
confirmation d'un bolus, vous pouvez choisir d'en faire un bolus à action lente et
d'ajuster le pourcentage et la durée en fonction des besoins.
3.4 À faire et à ne pas faire
- Veillez à ce que les limites maximales de bolus soient réglées légèrement
au-dessus des doses de bolus prévues. Vous pouvez trouver le bolus maximal
dans les paramètres de la pompe. Le bolus maximum est fixé par défaut à 10
unités, mais vous pouvez le régler entre 1 et 25 unités.
- Il est recommandé de fixer la valeur cible de la glycémie à 110 mg/dl ou 6,5
mmol/l, car cela correspond à la cible utilisée lors de l'utilisation de la
technologie Control-IQ.
- Il est recommandé à tous les utilisateurs de configurer la fonction Bolus rapide
qui permet d'administrer un bolus en appuyant simplement sur le bouton de la
pompe. Cette fonction permet d'administrer un bolus en suivant les instructions
des bips/vibrations sans avoir à naviguer ou à visualiser l'écran de la pompe.
Et c'est tout ! Grâce à ces connaissances, vous pouvez installer et ajuster efficacement
l'insuline sur la pompe à insuline Tandem Mobi. Dans notre prochaine vidéo, nous vous
montrerons comment changer le réservoir d'insuline et le set de perfusion.
