<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q_U4K5uo5qKuKALywm5MuZ4&index=4" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>5. Leçon 5</u>**

### 5.1 Les alarmes

Les alarmes servent de notifications urgentes, vous avertissant d'une interruption actuelle ou imminente de l'administration d'insuline, par exemple lorsque la cartouche d'insuline est vide. Elles requièrent une attention immédiate. Ces alarmes sont signalées par trois séquences de trois sons ou vibrations, selon les paramètres de volume/vibration choisis. Si elles ne sont pas prises en compte, les alarmes passent au niveau sonore et vibratoire maximum et continuent à se répéter jusqu'à ce que le problème soit résolu. Les voyants d'état de la pompe s'allument en rouge. L'alarme d'arrêt automatique est une alarme réglable par l'utilisateur. Les autres alarmes sont les suivantes : alarme de reprise d'insuline, alarme de faible puissance, alarme de cartouche vide, alarme d'erreur de cartouche, alarme de température, alarme d'occlusion, alarme de bouton de pompe, et alarme de réinitialisation de la pompe et de la quantité d’insuline active.

### 5.2 Alertes

Les alertes vous informent des conditions de sécurité dont vous devez avoir connaissance, comme un faible taux d'insuline. Ces alertes sont exprimées par deux séquences de trois tonalités ou de deux vibrations, selon votre préférence en matière de volume/vibration. Elles continuent à se répéter jusqu'à être acquittées, mais elles ne s'intensifient pas. Les voyants d'état de la pompe s'allument en jaune. L'activation de la fonction Snooze vous permet de désactiver ce bip ou cette vibration pendant une période de temps définie au cas où vous ne pourriez pas consulter votre application mobile Tandem Mobi. L'alerte de glucose bas et l'alerte de débit basal maximum sont des alertes réglables par l'utilisateur. Les autres alertes de la pompe sont l'alerte de faible puissance de la pompe, l'alerte de bolus incomplet, l'alerte de séquence de charge incomplète, l'alerte de réglage incomplet, l'alerte de débit basal requis, l'alerte de rapport de base et de glucides requis, l'alerte de bolus horaire maximum, l'alerte de bolus maximum, l'alerte de base maximum, l'alerte de base minimum, l'alerte de bouton de pompe, l'alerte de bolus rapide, l'alerte d'erreur de données, et l'alerte de température. Les alertes SCG possibles sont différentes alertes d'étalonnage et d'émetteur, alerte SCG haute, alerte SCG basse, alerte SCG basse fixe, alerte SCG montée (rapide), alerte SCG chute (rapide), lecture glycémique inconnue du capteur, alerte hors plage, erreur capteur défaillant, et SCG indisponible. Les alertes possibles de la technologie Control-IQ sont l'alerte de dépassement d'intervalle, l'alerte de bas niveau de la technologie Control-IQ, l'alerte de haut niveau de la technologie Control-IQ et l'alerte d'insuline maximale.

### 5.3 Les rappels

Les rappels vous informent d'une information prédéfinie, par exemple un rappel de vérification de la glycémie après un bolus. Les rappels vous avertissent par une séquence unique de 3 notes ou de 3 vibrations, en fonction de vos réglages de volume et de vibration. Ils se répètent toutes les 10 minutes jusqu'à être acquittés. Les rappels ne sont pas progressifs. Exemples : rappel de glucose bas, rappel de glucose haute, rappel de glycémie après bolus, rappel de bolus pour repas manqué, rappel de confirmation de bolus, et rappel de site.

### 5.4 Ce qu'il faut faire et ce qu'il ne faut pas faire

- L'alarme "dysfonctionnement" est une alarme spécifique. Elle indique une erreur critique et la suspension de toute administration. Vous devez passer à un dispositif d’administration d'insuline de secours. Notez le code d'erreur et contactez le service clientèle.

- En cas de doute, consultez le manuel d'utilisation ou appelez le service clientèle.

- Vous pouvez activer les notifications via l'application mobile tandem Mobi. Il suffit de taper sur Paramètres, puis sur Alertes et sons et enfin sur Paramètres de notification de l'application. Assurez-vous que vos préférences de notification sont activées et que votre smartphone autorise les notifications provenant de l'extérieur de l'application. Pour ce faire, allez dans les paramètres, puis dans notifications, et activez l'option "Autoriser les notifications". Il est recommandé d'activer les alertes critiques et les notifications sensibles au temps. Il est également recommandé de laisser l'application fonctionner en arrière-plan et de ne pas la fermer ou la quitter de force. Le fait d'accuser réception et d'effacer les alertes dans l'application tandem Mobi empêchera la notification de se reproduire et peut également contribuer à économiser votre batterie.

- La fonction Snooze vous permet de désactiver ce bip ou cette vibration pendant une période de temps déterminée au cas où vous ne pourriez pas consulter votre application mobile Tandem Mobi. Pour activer et configurer la fonction Snooze, allez dans Sons de la pompe dans le menu Alertes et Sons.

- Si vous prévoyez de ne pas utiliser votre pompe pendant une période prolongée, mettez-la en mode stockage. Placez la pompe sur le socle de charge, puis appuyez sur le bouton Pompe et maintenez-le enfoncé pendant 20 secondes. La pompe émet 3 bips avant de passer en mode stockage. Retirez la pompe de la source d'alimentation. Vous savez maintenant ce qu'il faut faire en cas d'alarme primaire de la pompe et vous êtes mieux préparé. Par conséquent, si vous entendez un bruit dans votre pompe, il n'y a pas lieu de paniquer. Il suffit de regarder l'écran et des instructions y sont généralement écrites. Consultez le manuel d'utilisation ou appelez le service clientèle si le message n'est pas clair. Bonne chance !
