<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q_n2dmSe-63hICqiSrgZZec&index=1" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>2. Fonctionnement de la pompe à insuline Tandem t:slim X2</u>**

Bienvenue dans cette capsule vidéo sur le fonctionnement de la pompe Tandem
t:slim X2 !
Dans cette partie, nous allons explorer les différents aspects de la pompe, y
compris ses composants et ses touches, le chargement de la pompe, le
déverrouillage et les différents écrans et menus.
Nous nous concentrerons sur la pompe équipée du logiciel Control IQ. Il faut noter
qu'il existe une autre version disponible avec le logiciel Basal IQ, qui présente un
menu légèrement différent. Cependant, nous ne nous focaliserons pas sur le logiciel
Basal IQ dans ce module.
2.1 Composants et touches de la pompe
La pompe Tandem t:slim X2 a une composition élégante. À l'avant de la pompe,
vous trouverez un grand écran tactile en couleur qui permet une navigation facile.
L'arrière de la pompe comporte un réservoir coulissant relié à un tube par un
Luer-lock. Il est important de noter que sur la pompe Tandem, le Luer-lock est situé
à 5 cm de la pompe elle-même. De là, un tube plus long s'étend jusqu'au dispositif
de perfusion, qui est fixé sur votre peau.

Vous trouverez un voyant sur la partie supérieure de la pompe. La couleur de ce
voyant indique l'état de la pompe :
-​ Un voyant vert toutes les 30 secondes indique un fonctionnement normal.
-​ Trois clignotements verts toutes les 30 secondes indiquent que la pompe est
en train de se charger.
-​ Un voyant jaune clignotant toutes les 30 secondes signale un avertissement
ou un rappel.
-​ Un voyant rouge clignotant toutes les 30 secondes indique un défaut ou une
alarme.
Sur le côté de la pompe, un port USB permet de recharger la pompe et d'accéder
aux données.
2.2 Chargement de la pompe
Pour recharger la pompe, vous disposez d'une batterie au lithium rechargeable à
l'intérieur. Il est préférable de recharger la pompe quotidiennement pendant 10 à 15
minutes à l'aide d'un ordinateur, d'une prise, d'une voiture ou d'une banque
d'alimentation. Il est recommandé de ne pas la recharger pendant la nuit. Une
batterie chargée durera environ 5 jours. Il est donc important de la charger tous les
5 jours pendant au moins 30 à 60 minutes.
Veillez à faire glisser doucement le couvercle USB de la pompe sur le côté pour
éviter de l'endommager. Vous entendrez quelques bips courts lorsque la batterie
commencera à se charger. Pendant la charge, vous pouvez laisser la pompe
connectée à votre corps.
Lorsque la batterie est complètement déchargée, il se peut que l'écran ne s'allume
pas immédiatement lors du branchement du câble USB. Malgré cela, le bouton
s'allume en vert toutes les 2 secondes jusqu'à ce que la batterie soit suffisamment
chargée pour activer l'écran.
2.3 Déverrouillage de la pompe
Pour déverrouiller la pompe, il suffit d'appuyer sur le bouton et d'entrer le code de
déverrouillage, qui est une séquence de 1-2-3. Si vous le souhaitez, vous pouvez
également éteindre l'écran en appuyant sur le bouton.
2.4 Écran d'accueil et menu de la pompe
L'écran d'accueil affiche diverses informations, selon que vous êtes connecté ou non
à un capteur de glucose tel que la Dexcom G6 ou le FreeStyle Libre. En haut à
gauche, vous trouverez l'état de la batterie, tandis qu'en haut à droite s'affiche

l'insuline restante dans le réservoir. La partie inférieure affiche l'insuline embarquée,
indiquant la quantité d'insuline active provenant des bolus précédents et des
changements automatiques de l'insuline basale.
En appuyant sur le symbole d'insuline restante en haut à droite, vous accédez à un
écran d'état où vous pouvez voir le [Profil], le [Débit basal] de l'insuline, l'heure du
[Dernier bolus], ainsi que les paramètres actuels pris en compte pour calculer un
bolus. En outre, vous pouvez également voir le [Dernier étalonnage], l'heure de
démarrage du capteur, la batterie de l’émetteur, et les informations de [Connexion
mobile].
Sur le côté droit de l'écran d’accueil, vous pouvez régler le nombre d'heures
affichées dans le graphique du capteur, de 1 à 24 heures. Tapper sur le graphique
agrandit la vue de celui-ci, mais masque l’information sur le débit basal d’insuline.
Appuyer sur le logo Tandem est un raccourci pour accéder à l'écran d'accueil.
L’écran Options vous permet d'accéder à différents paramètres, notamment les
options [Arrêter insuline] et [Reprendre insuline], [Remplir], [Activité], [Ma pompe],
[Ma SGC] permettant de calibrer la surveillance de glucose en continu, les
[Réglages dispositif], et l’[Historique]
-​ Sur l’écran [Ma pompe], vous pouvez accéder à différentes options telles que
[Profils personnels], [Control-IQ], [Alertes et rappels] et informations sur la
pompe. L’option [Alertes et rappels] vous permet de configurer divers rappels
et de personnaliser les alertes, telles que l'alerte de [Niveau insuline faible]
et l'alarme [Arrêt-auto].
-​ Sur l’écran [Ma SGC], vous pouvez démarrer ou arrêter le capteur, étalonner
la SGC avec des valeurs d’une glycémie capillaire, régler des alertes SGC et
saisir le numéro de série (ceci ne peut être fait que lorsque le capteur est
arrêté).
-​ Sur [Réglages Dispositif], vous pouvez personnaliser la mise en veille de
l'écran, régler l'heure et la date, ajuster le volume sonore des alarmes, des
alarmes, des rappels, du clavier, du bolus, du bolus rapide et du remplissage
de la tubulure, et définir un NIP de sécurité. Le NIP peut être utile pour les
personnes, en particulier les enfants, qui ne peuvent pas utiliser la pompe
elles-mêmes.

-​ Enfin, [Historique] vous permet de passer en revue tout l'historique de la
pompe et de la SGC de manière logique.
2.5 Ce qu'il faut faire et ce qu'il ne faut pas faire
Voici quelques points importants à retenir :
-​ Pour les professionnels médicaux, vous trouverez un aperçu complet du
menu dans la section des téléchargements, que vous pouvez conserver pour
vous y référer facilement lorsque vous donnez des conseils à distance.
-​ La pompe est étanche pendant 30 minutes jusqu'à une profondeur de 0,9
mètre (ou 3 pieds).
-​ La pompe est livrée avec un étui noir et un clip, mais vous pouvez également
explorer et commander d'autres accessoires. Un lien vers une liste de
produits compatibles se trouve en dessous de la vidéo.
-​ La pompe Tandem t:slim X2 ne règle pas automatiquement l'heure et la date.
Lorsque vous passez de l'heure d'hiver à l'heure d'été, ou lorsque vous
voyagez dans un autre fuseau horaire, vous devez ajuster l'heure vous-même.
Vous pouvez le faire via les réglages. Félicitations ! Vous avez maintenant une meilleure compréhension du
fonctionnement de la pompe à insuline Tandem t:slim X2, ainsi que de ses
composants, de son chargement, du mécanisme de déverrouillage et des différents
écrans et menus. Dans la prochaine vidéo, nous nous pencherons sur le réglage de
l'administration d'insuline, alors restez à l'écoute !
