<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/videoseries?list=PLHLpqGaC-3q87kOuMOIxTQWVKK6IOasSp&index=4" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>5. Alarmes de pompe</u>**

Bienvenue dans cette vidéo sur les alarmes et alertes de la pompe à insuline twiist. L'application twiist et la pompe émettent des sons pour vous aider à reconnaître l'état actuel du système. Assurez-vous que le volume de votre iPhone est activé, que le mode vibration est activé et que les notifications et alertes critiques de l'application twiist et du CGM sont activées. Les notifications sont diffusées en fonction de la sonnerie et du volume d'alerte de votre iPhone. L'application twiist affiche les messages par ordre de priorité : alarmes, alertes et notifications, l'alerte « Urgent Low Glucose » (ou hypoglycémie urgente) ayant la priorité la plus élevée. Lorsque deux alertes ou plus se produisent, elles s'affichent dans l'application twiist, la plus récente en premier, puis les précédentes au fur et à mesure qu'elles sont traitées. Pour que les notifications de l'application twiist s'affichent sur l'écran de verrouillage de votre iPhone, les notifications doivent être activées dans ses paramètres. Les notifications vous informent des conditions qui requièrent votre attention, tandis que les alertes critiques vous informent des conditions qui requièrent une action immédiate.

### 5.1 Alarmes

Les alarmes se déclenchent lorsque l'administration d'insuline est interrompue et nécessitent une attention immédiate. Vérifiez votre glycémie et prenez les mesures appropriées pour traiter l'hyperglycémie ou l'hypoglycémie. Lorsqu'une alarme se déclenche, l'application twiist émet des sons d'alarme (3 bips + 2 bips, se produisant 2 fois et se répétant toutes les 10 secondes) et affiche un message avec un symbole d'alarme suivi du nom de l'alarme.

- Si l'alarme n'a pas été désactivée dans les 5 minutes, la notification d'alarme sera émise, quels que soient le volume de votre iPhone ou vos réglages Focus.

- Au bout de 5 minutes supplémentaires, l'alarme retentira à nouveau sur votre iPhone et sera diffusée toutes les 15 secondes sur votre pompe twiist jusqu'à ce que vous la désactiviez.

- Les alarmes désactivées qui n'ont pas été résolues s'afficheront à nouveau après 15 minutes.

- Si l'application twiist et la pompe ne communiquent plus pendant une alarme, le son de l'alarme retentira immédiatement sur la pompe.

- Les alarmes peuvent souvent être résolues en changeant la cassette. Les alarmes courantes comprennent : Cassette vide, Erreur de cassette, Cassette non fixée, Ligne bloquée, Batterie de la pompe vide, ou Erreur de pompe.

### 5.2 Alertes

Les alertes affichent des informations sur le système d'administration automatisée d'insuline twiist. Les provenances des alertes doivent être traitées dès que possible. Lorsqu'une alerte se déclenche, l'application twiist émet les sons d'alerte (2 bips) et affiche un message accompagné d'un symbole d'alerte suivi du nom de l'alerte. Les sons d'alerte sont émis en fonction de la sonnerie et du volume d'alerte de votre iPhone. Si votre iPhone est en mode silencieux ou si la fonction Focus est activée, vous risquez de manquer les notifications d'alerte. Les sons d'alerte se répètent toutes les 15 minutes jusqu'à ce que l'alerte soit désactivée. Les alertes possibles sont : niveau de cassette bas, batterie de la pompe faible, bolus interrompu, pompe inactive, recoller la cassette, absence de communication, etc. Les alertes CGM affichent des informations sur votre glycémie actuelle et votre statut CGM. Ces alertes doivent être traitées en urgence. Lorsqu'une alerte CGM se déclenche, un message s'affiche avec un symbole suivi du nom de l'alerte CGM. L'alerte « Hypoglycémie urgente » s'affiche avec une priorité plus élevée que toutes les autres alertes. Les alertes CGM, à l'exception de l'alerte « Hypoglycémie urgente », ne sont diffusées que sur votre iPhone. Les sons d'alerte se répètent toutes les 5 minutes jusqu'à ce que l'alerte CGM soit désactivée.

### 5.3. Notifications

Les notifications fournissent des informations sur l'état du système d'administration automatisée d'insuline twiist. Les notifications CGM et Loop s'affichent pour vous tenir informé de votre CGM et de votre administration automatisée d'insuline. Exemples :

- Alertes critiques désactivées

- Connexion internet requise

- Aucune communication

- Notifications désactivées

- Batterie du smartphone faible lors de la mise à jour logicielle

- Amorçage arrêté

- Batterie de la pompe faible

- Fonctions de sécurité désactivées

- Heure système mise à jour

- Application twiist fermée

- Entraînement toujours en cours

- Fin de durée de vie CGM imminente (3 jours / 1 jour / 1 heure)

- CGM prêt

- Boucle désactivée / activée / en attente

- Minuterie expirée

### 5.4 À faire et à ne pas faire

- Pour comprendre ce qui a déclenché une alarme, consultez les détails dans le menu Historique des événements. Vous pouvez appuyer sur Insuline active ou Graphiques d'administration d'insuline pour accéder aux événements passés et les consulter.

- Le mode silencieux limite certains sons émis par la pompe twiist lorsqu'elle communique avec l'application twiist. Le mode silencieux est désactivé par défaut, mais il peut être activé/désactivé via les paramètres de thérapie.

- 3 alertes supplémentaires peuvent être modifiées via les paramètres thérapeutiques :

- Une alerte facultative de faible taux d'insuline qui se déclenche lorsque le système estime qu'il reste entre 20 et 100 unités d'insuline dans votre cassette.

- Une alerte optionnelle « Smartphone hors de portée » qui vous avertit lorsque la pompe twiist et l'application ont été hors de communication pendant 1 à 120 minutes.

- Une alerte de pompe inactive est réglée par défaut sur 60 minutes, mais peut être réglée sur 15, 30, 60 ou 90 minutes.

- Lorsque vous n'utilisez pas la pompe Twiist pendant une période prolongée, retirez la cassette, retirez la batterie et remettez le couvercle de la pompe en place. Vous savez désormais quoi faire en cas d'alarme primaire de la pompe et vous êtes mieux préparé. Par conséquent, si vous entendez un son provenant de votre pompe, pas de panique. Il suffit de regarder l'écran où les instructions sont généralement affichées. Consultez le manuel d'utilisation ou appelez le service clientèle si le message n'est pas clair. Bonne chance !
