<!-- Dutch video to be added -->

## **<u>4. Reservoir en infusieset vervangen (6 min)</u>**

Welkom bij deze instructievideo over het vervangen van het insulinereservoir en het infusieset van de Accu-Chek Insight insulinepomp.

In deze video behandelen we de beschikbare infusiesets, het 4-stappen proces voor het vervangen van de insuline en infusieset, en als laatste enkele belangrijke do's en don'ts.

### 4.1 Verschillende infusiesets

De Accu-Chek Insight-pomp biedt verschillende soorten infusiesets, waaronder de Accu-Chek Insight Flex, Accu-Chek Insight Tender en Accu-Chek Insight Rapid. Onderaan deze video vind je een overzicht van de beschikbare infusiesets, hun katheter- en canulelengtes en vulvolumes.

### 4.2 Benodigdheden

Om je infusieset en reservoir te vervangen, verzamel je naast je Accu-Chek Insight insulinepomp de volgende benodigdheden: een insuline PumpCart ampul (op kamertemperatuur), een Accu-Chek Insight Adapter en Slang, een Accu-Chek Insight Flex canule, een optionele Accu-Chek Insight Flex LinkAssist Plus applicator, en een aantal ontsmettingsdoekjes.

### 4.3 Stap 1 reservoir vervangen

De Accu-Chek Insight-pomp maakt gebruik van voorgevulde insulinePumpCarts die gemakkelijk te vervangen zijn. Houd er echter rekening mee dat elke PumpCart slechts 160 insuline-eenheden bevat, waardoor deze vaker moet worden vervangen in vergelijking met katheterpompen met grotere reservoirs. Om de PumpCart te vervangen, open je gewoon het insulinecompartiment, en de pomp zal je vragen om te bevestigen dat je de ampul wilt vervangen. De pomp gaat in de "pauze"-modus voor maximaal 15 minuten, zodat je de tijd hebt om jouw ampul, katheter en infusieset te vervangen.

Volg de aanwijzingen om de bestaande adapter en ampul te verwijderen en gooi ze weg.

Plaats vervolgens een nieuwe PumpCart in het insulinecompartiment terwijl je de pomp rechtop houdt. Zorg ervoor dat de PumpCart goed past. Plaats een nieuwe adapter op de bajonetaansluiting van het insulinecompartiment. Zorg ervoor dat je de neus van de adapter in een hoek van 90 graden in de inkepingen van de pompbehuizing steekt. Anders kan de naald verbuigen. Draai de adapter rechtsom totdat deze is uitgelijnd met de pompbehuizing. Druk vervolgens op de selectieknop om te bevestigen. Bevestig het type ampul en de pomp voer een functietest uit.

### 4.4 Stap 2: De kathetervullen

Na het plaatsen van de nieuwe insuline PumpCart, vraagt de pomp om de katheter te vullen. Bevestig het vulproces en de pomp zal je door de stappen heen leiden.

Zodra er insuline verschijnt aan het uiteinde van de connector, druk dan op één van de knoppen aan de bovenkant van de pomp om het vullen te stoppen. Standaard stopt de pomp met vullen bij 14 eenheden insuline. Herhaal, indien nodig, de procedure om de luchtbellen uit de katheter te verwijderen. Na het vullen van de katheter, stelt de pomp voor om de katheter aan te sluiten op het infusieset. Om dit te doen, moet je eerst het infusieset plaatsen.

### 4.5 Stap 3: Het infusieset plaatsen

De meest gebruikte infusieset is de AccuCheck Insight Flex, die bestaat uit een pleister, een canulebehuizing, een introductienaald, een naaldhouder met een knop en een katheter met afdekkapje. Als je de Accu-Chek LinkAssist Plus applicator hebt, kun je deze gebruiken om de infusieset automatisch in te brengen.

Was eerst grondig je handen. Kies vervolgens een infusieplaats op je buik en desinfecteer deze goed. Steek de naaldhouder in de vulkamer van de applicator, het gekleurde deel in de richting van de veiligheidspal. Verwijder de twee delen afdekfolie van de pleister.

Houd de basis van de Accu-Chek LinkAssist Plus met één hand stevig vast en trek met de andere hand het klemelement zo ver mogelijk naar buiten en omhoog. De inbrengnaald met de zachte canule klapt naar buiten. Plaats de applicator op de geselecteerde infusieplaats. Druk de applicator op de huid totdat de veiligheidspal niet meer zichtbaar is. Druk op de ontgrendelknop om het infusieset in te brengen. Verwijder de applicator. Zet het klemelement terug in de uitgangspositie en berg de applicator op. Plak de pleister op de infusieplaats en druk deze aan voor een goed contact met de huid. Verwijder de naaldhouder met de inbrengnaald in een rechte hoek, terwijl je de pleister tegenhoudt. De pleister en de canulebehuizing blijven op de huid. De inbrengnaald springt automatisch terug in de naaldhouder.

Dus, je hebt nu je infusieset correct geplaatst. Je kunt nu verder gaan met de pomp om de canule te vullen.

### 4.6 Stap 4: De canule vullen

Om de canule te vullen, navigeer je naar het menu, selecteer je "Ampul en infusieset" en kies je "Canule vullen". Sluit de katheter aan op het infusieset op je lichaam. Bevestig de aansluiting en de pomp begint met het vullen van de canule. Controleer het statuspictogram op de pomp om er zeker van te zijn dat de insulineafgifte actief is, aangegeven door een groene driehoek.

### 4.7 Do’s & don’ts

- <span class="mark">Bij gebruik van de Accu-Chek Insight insulinepomp heb je de mogelijkheid om NovoRapid of Fiasp PumpCarts te gebruiken. Het is echter belangrijk om te weten dat als je deze pomp gebruikt in combinatie met Diabeloop, alleen NovoRapid PumpCarts zijn toegestaan.</span>

- Controleer je glucosewaarden twee uur na het inbrengen van een nieuw infusieset om te controleren of het infusieset goed is ingebracht en of de insuline goed wordt toegediend.

- Wanneer je de katheter loskoppelt van het infusieset, druk je op de zijklemmen van de connector. Zorg ervoor dat je een klik hoort bij het opnieuw aansluiten.

Gefeliciteerd! Je hebt met succes het insulinereservoir en het infusieset van de Accu-Chek Insight pomp vervangen. Als je problemen ondervindt, aarzel dan niet om het opnieuw te proberen of om hulp te vragen. Veel succes!
