<!-- Dutch video to be added -->

## **<u>4. Reservoir en infusieset vervangen</u>**

Welkom bij deze les over het vervangen van het reservoir en de infusieset op het iLet apparaat.

In deze video behandelen we de verschillende opties voor infusiesets, stapsgewijze instructies voor het vervangen van de insulinepatroon en infusieset, en handige tips voor succes.

4.1 Verschillende infusiesets

<span class="mark">De Inset 1 infusieset is de meest gebruikte infusieset voor het iLet apparaat. Hij heeft een teflon canule van 6 mm in een rechte hoek.</span>

<span class="mark">Als u de voorkeur geeft aan een stalen canule, kunt u kiezen voor de Contact Detach infusieset. Een gedetailleerd overzicht van deze infusiesets, inclusief lengtes van slangen en canules en vulvolumes, vindt u in de download onder deze video.</span>

<span class="mark">We demonstreren het verwisselen van het insulinereservoir en de infusieset met de Inset 1 infusieset. Kijk voor demonstratievideo's van de Contact Detach infusiesets op de link onder deze video.</span>

Contact Detach => https://www.youtube.com/watch?v=8xtQm11BeKk

### 4.2 Insulinepatroon en infuusset vervangen

Begin met het wassen van uw handen en zorg ervoor dat uw werkruimte schoon is, en verzamel de volgende items: uw iLet Device, een infusieset met slangen, een iLet Connect luer lock, wat alcoholdoekjes en uw insuline op kamertemperatuur. Dit kan een voorgevulde insulinepatroon zijn van bijvoorbeeld 160 U Fiasp, of het kan uw insulineflacon zijn met een iLet ampul van 180 U, spuit en naald.

### #1 Reservoir vervangen

<span class="mark">Om de iLet ampul met insuline te vullen, verzamelt u de volgende benodigdheden: een ampul met islet, een spuit en een naald, een ampul Humalog of Novolog of Fiasp insuline en een alcoholdoekje. Als u voorgevulde Fiasp-patronen gebruikt, kunt u deze stap overslaan.</span>

Veeg eerst de bovenkant van de insulineflacon af met een alcoholdoekje en laat het drogen. Open vervolgens de verpakking van de iLet ampul en haal de lege iLet ampul uit de verpakking. Open de verpakking van de injectiespuit en haal de injectiespuit uit de verpakking. Open als laatste de verpakking van de naald en haal de naald uit de verpakking.

Bevestig de spuit aan de naald door de ene op de andere te draaien. Verwijder de naaldbescherming zonder de naald aan te raken. Trek de zuiger van de spuit terug. Zorg ervoor dat de zuiger op de 1,8 milliliter markering staat, wat ongeveer halverwege de 1,5 en 2 milliliter markering is. Steek de spuit in de insuline flacon terwijl de flacon rechtop op een tafel of aanrecht staat. Duw de zuigerstang van de spuit naar beneden om de ampul te vullen met de lucht uit de spuit. Draai de insulineflacon en de spuit om zonder de zuigerstang los te laten.

<span class="mark">Trek voorzichtig en langzaam de zuigerstang van de spuit terug om de spuit te vullen met de hoeveelheid insuline die je nodig hebt in 2 tot 3 dagen, maar niet meer dan 1,8 milliliter. Verwijder eventueel achtergebleven lucht uit de spuit. Trek zo nodig weer aan om de spuit te vullen tot ongeveer 1,8 milliliter.</span>

Om de iLet ampul te vullen, plaatst u de basis van de lege ampul rechtop op een vlakke ondergrond. Houd de cartridge met één hand vast. Steek met de andere hand de naald van de spuit in het lege septum van de ampul. Druk de plunjerstang van de spuit langzaam omlaag om de insuline uit de spuit in de ampul te brengen. Het is belangrijk om de ampul niet te vol te doen. De rubberen zuiger aan de achterkant kan eruit gedrukt worden als er te veel insuline wordt toegediend. Als dit gebeurt, gooi de ampul dan weg en gebruik een nieuwe. De ampul bevat niet meer dan 1,8 milliliter insuline.

Verwijder zoveel mogelijk lucht uit de ampul door de plunjerstang van de spuit iets terug te trekken. Zodra er geen luchtbellen meer in de ampul zitten, verwijder je de spuit en gooi je de naald weg in een afvalbak.

Wanneer je de insulinepatroon vult, denk er dan aan om de naald recht te houden en niet schuin te houden om te proberen luchtbellen aan de zijkanten van de patroon te verwijderen. Hierdoor kan het tussenschot van de ampul scheuren, wat kan leiden tot het lekken van insuline. Als het tussenschot scheurt, gooi de ampul dan weg en begin het proces opnieuw. Als er nog steeds een luchtbel aanwezig is in de buurt van de bovenkant van de cartridge, trek de spuitnaald dan langzaam uit de cartridge terwijl je druk op de plunjer houdt. De naaldtip moet nu omgeven zijn door de luchtbel. Trek de plunjer terug totdat de luchtbel is verwijderd.

<span class="mark">Het is belangrijk om voorzichtig te zijn met het vullen van de insulinepatroon. Steek de naald er niet te vaak in en beweeg de naald niet te veel als deze in de ampul zit. Hierdoor kan het septum scheuren, waardoor er insuline in de iLet lekt. Zorg ervoor dat u grote bellen uit de ampul verwijdert, maar veel kleine belletjes zijn ook goed en zullen worden verwijderd zodra u de slang gaat vullen.</span>

Bevestig uw gevulde insulinepatroon nog niet aan uw iLet Connect of insulineslang. Deze mogen nooit buiten de iLet worden bevestigd.

Eerst moet je de iLet voorbereiden op je ampul en je insulineslang voorbereiden. Vergeet niet om uw gevulde ampul pas in de iLet te plaatsen als deze volledig is opgerold.

<span class="mark">Om uw insulineslang voor te bereiden, trekt u aan de rode tape om de verzegeling van de Inset infusieset te verwijderen. Verwijder het steriele papier. Om het deksel te verwijderen, drukt u stevig op de drie verhoogde stippen aan elke kant terwijl u het deksel omhoog tilt. Zorg ervoor dat u de inbrengnaald niet buigt of aanraakt bij het voorbereiden van de infusieset. De naald moet stevig in de inbrenghuls worden geplaatst, recht, niet schuin of los. Als de naald niet recht of los zit en er wordt geprobeerd de naald in te brengen, kan dit pijn of licht letsel veroorzaken. Om dit te voorkomen, moet u ervoor zorgen dat de volgende stappen voorzichtig worden uitgevoerd, zodat de infusieset niet per ongeluk losraakt of wordt verwijderd. Wikkel de slang af door deze voorzichtig uit de gleuf te halen. Wikkel nu de slang af van de inbrenghuls door deze voorzichtig omhoog te trekken. Zorg ervoor dat u de naald van de introducer niet aanraakt tijdens het afrollen van de slang en trek niet te hard wanneer de slang volledig is losgemaakt, omdat dit per ongeluk de infusieset uit de inbrenghuls kan verwijderen. Sluit de iLet Connect Luer-adapter en de flexibele slang van de insuline-infuusset op elkaar aan door de ene in de andere te draaien totdat deze vastzit. Zorg ervoor dat deze verbinding recht en strak is.</span>

Zodra de insulineslang klaar is, bereidt u het iLet apparaat voor op de nieuwe insulinepatroon. 1. Selecteer in het beginscherm het pictogram Insulinepatroon. Selecteer Patroon & slangen vervangen. Koppel de huidige slangen van de insuline-infuusset los van uw lichaam. Laat het iLet apparaat het opwikkelproces voltooien. Verwijder vervolgens de oude insulinepatroon en de aangesloten slangen. Plaats de insulinepatroon pas nadat het opwindproces is voltooid.

Plaats de nieuwe insulinepatroon in de insuline kamer van het iLet apparaat. Nadat de ampul is geplaatst, plaatst u de iLet Connect in de kamer van het iLet apparaat om de gevulde insulinepatroon vast te zetten. Terwijl u de iLet Connect in de kamer blijft duwen, draait u de connector een kwartslag naar rechts totdat de iLet Connect goed vastzit.

### #2 Het vullen van de slang

Zodra de nieuwe insulinepatroon is geplaatst, tikt u op "Ga naar slangen vullen" op het scherm van het iLet apparaat. Houd de toets "Indrukken en vasthouden" ingedrukt totdat de slang gevuld is, zonder luchtbellen, en u druppels ziet aan het eind van de insuline infusieset. Zorg ervoor dat er geen luchtbellen meer in de slang zitten. Houd bij het vullen van de infuusslang de infuusslang met de naald naar beneden gericht om te voorkomen dat de insuline in contact komt met het zelfklevende rugpapier.  Zodra de insulineslang gevuld is en je druppels ziet aan het eind, tik dan op "Ja" op het scherm om het proces te voltooien.

De pomp zal nu vragen of je ook je infusieset moet vervangen.

- Als u geen nieuwe insuline infusieset basis hoeft te plaatsen, selecteer dan "Nee" en sluit de nieuwe insuline infusieset slang aan op de insuline infusieset basis die al op uw lichaam zit.

- Als u wel een nieuwe infuusset basis moet plaatsen, selecteer dan "Ja".

### #3 Infusieset plaatsen

Nu zijn we klaar om de infusieset aan te brengen. Trek voorzichtig aan het witte lipje om het zelfklevende papier te verwijderen. Plaats je vingers op de gevoerde inkepingen aan elke kant. Trek de veer stevig naar achteren totdat je een klik hoort. Verwijder de naaldbescherming voorzichtig door deze voorzichtig te draaien en omhoog te trekken, waarbij je erop let dat je de naald zelf niet aanraakt. Controleer of de zachte canule niet boven de inbrengnaald uitsteekt. Plaats, voordat u de infusieset op een schone inbrengplaats plaatst, de slang in de gleuf om ervoor te zorgen dat de slang niet klem komt te zitten onder de infusieset tijdens het inbrengen. Plaats de infusieset op de schone inbrengplaats. Druk tegelijkertijd op de ronde inkepingen aan weerszijden van de inbrenghuls om de inbrenghuls in te brengen. Druk voorzichtig op het midden van de inbrenghuls om de lijm op de huid vast te zetten. Verwijder de inserter en breng een naald aan door het midden vast te pakken en voorzichtig terug te trekken. Masseer de kleefband voorzichtig op de huid.

### #4 Canule vullen

<span class="mark">Als een nieuwe basis van de insuline-infuusset is geplaatst en de insulineslang erop is aangesloten, sleep dan "Volgende" om naar het scherm Canule vullen te gaan.</span>

Sleep "Vullen" naar rechts om de canule te vullen. De gebruiker moet het soort insulineset selecteren dat hij gebruikt. Als een Teflon infuusset is geselecteerd, zal "Vul canule" de juiste hoeveelheid insuline toedienen om de canule te vullen en de herinnering om de infuusset te vervangen resetten naar drie dagen aftellen. Voor een stalen infuusset zal "Canule vullen" geen insuline toedienen (de stalen canule wordt gevuld tijdens het vullen), maar de herinnering om de infuusset te vervangen zal worden teruggesteld op twee dagen.

Als de canule klaar is met vullen, zie je een scherm dat bevestigt dat het proces is voltooid! Goed gedaan! Je hebt nu met succes het insulinereservoir en de infuusset vervangen!

4.3 Do’s & don’ts

- De goedgekeurde insuline in het iLet apparaat is Novolog, Humalog en Fiasp.

- <span class="mark">Het insulinereservoir of de insulinepatroon moet worden vervangen als de insuline op is, of om de 3 dagen voor teflon infusiesets, of om de 2 dagen voor stalen infusiesets, afhankelijk van wat eerder gebeurt. Je iLet apparaat wordt niet hard afgesloten, maar je krijgt wel een melding. De iLet Connect en de slangen van de infusieset moeten worden vervangen telkens wanneer u uw iLet insulinepatroon vervangt. De iLet insulinepatroon, iLet Connect en slang moeten altijd samen worden vervangen. Geen van deze onderdelen mag worden hergebruikt en ze mogen niet worden gescheiden als ze eenmaal zijn aangesloten.</span>

- <span class="mark">Uw infusieset moet elke 3 dagen worden vervangen voor teflon canules of elke 2 dagen voor stalen canules, zelfs als het reservoir niet leeg is. Vervang uw iLet infusieset (evenals de cartridge, slang en connector) altijd als u twijfelt of deze niet werkt!</span>

- <span class="mark">Als er een grote luchtbel in de iLet Connect of slangen zit, kunt u "Alleen slang vullen" gebruiken via het "Patroonpictogram" om de luchtbel te verwijderen en een consistente insulinetoediening te garanderen. Zorg ervoor dat de gebruiker de verbinding met de infusieplaats verbreekt voordat de slangen worden gevuld.</span>

- <span class="mark">De infusieset moet minstens 7,5 cm of 3 inch verwijderd zijn van een Dexcom CGM en 2,5 cm of 1 inch van een Abbott CGM.</span>

- <span class="mark">Plaats de slang niet in de inkeping van de inbrenghuls voordat u aan de veerbelaste inbrenghuls trekt, omdat dit spanning veroorzaakt en ertoe kan leiden dat de canule buigt. Plaats de slang pas in de inkeping nadat de inserter is geladen.</span>

- <span class="mark">Voordat u het inbrengapparaat weggooit, moet u het deksel weer vastmaken totdat het vastklikt.</span>

- <span class="mark">Vergeet niet dat u 2 uur na het inbrengen van een nieuwe set uw glucose gehalte moet controleren. Het controleren van uw glucosespiegel is de enige manier om te controleren of uw infusieset goed is geplaatst en of u insuline krijgt toegediend.</span>

- Met de inzetbare infusieset kunt u uw pomp tijdelijk loskoppelen zonder dat u de infusieset hoeft te verwisselen. Houd het kleefband op zijn plaats door een vinger net voor de canulebehuizing te plaatsen en voorzichtig in de zijkanten van de connector te knijpen. Trek de connectornaald recht uit de canulaire behuizing. Steek, indien gewenst, het loskoppelingsdeksel in de canulaire behuizing totdat u een klik hoort. Om de slang weer aan te sluiten op de infusieset, verwijdert u de afkoppelkap van de canulebehuizing. Zorg voor doorstroming door de slang te vullen totdat er insuline uit de naald komt. Houd bij het vullen van de slang de naald naar beneden gericht. Plaats een vinger op het plakband net voor de canule en duw de connector naald recht naar binnen totdat je een klik hoort. Nu bent u klaar om de insulinetoediening opnieuw te starten.

U beschikt nu over de kennis om het insulinereservoir en de infuusset van het iLet apparaat te vervangen. Als je struikelt, maak je dan geen zorgen - dat is heel normaal. Blijf kalm, volg de stappen en vergeet niet dat als alles mislukt, er altijd de gratis klantenservice van Beta Bionics beschikbaar is. Vergeet ook niet dat je contact kunt opnemen met je diabetesteam, dat ook een oproepdienst heeft voor medische ondersteuning. Veel succes!
