<!-- Dutch video to be added -->

## **<u>2. Vergelijking van verschillende insulinepompen (8 min)</u>**

Welkom bij deze video, waarin we de verschillende insulinepompen op de markt zullen bespreken.

In deze video behandelen we katheterpompen en patchpompen, en de belangrijkste overwegingen om in gedachten te houden bij het kiezen van de juiste insulinepomp voor jouw behoeften.

Insulinepompen, kleine maar krachtige apparaten, bevatten een reservoir met insuline, een pompmechanisme, een kleine computer en een batterij. Ze werken met snelwerkende insuline, die ze met een constante, lage snelheid toedienen als basale insuline, of in grotere doses als bolus tijdens de maaltijd of wanneer een correctiedosis nodig is. De gebruikte insuline is meestal Novorapid, maar afhankelijk van het etiket van de fabrikant en of het oordeel van de zorgverlener, kunnen ook Humalog, NovoLog, Apidra, Fiasp of Lyumjev worden gebruikt.

Laten we eens kijken naar de meest opvallende verschillen tussen de verschillende insulinepompen.

<span class="mark">In wezen zijn er twee categorieën - katheterpompen en patchpompen.</span>

- <span class="mark">Beschouw katheterpompen als kleine besturingsapparaten. Ze zijn voorzien van ingebouwde software, knoppen en een scherm om de pomp te bedienen. Deze apparaten leiden de insuline via een slangetje naar een infuusset dat op je lichaam is bevestigd en dat de insuline via een canule in je onderhuidse vetweefsel brengt. Om de 2 tot 7 dagen moet je de infusieset en de canule vervangen worden, om infectie te voorkomen en de glucosespiegel onder controle te houden. De pomp moet 24 uur per dag, 7 dagen op 7 worden gedragen, en kan maximaal 2 uur per keer worden losgekoppeld voor douchen, intimiteit of sporten. De pomp kan aan je kleding worden vastgeklemd, in je kleding worden gedragen, of naast je worden gelegd terwijl je slaapt.</span>

- Patchpompen daarentegen zijn kleinere apparaten, die alleen bestaan uit een insulinereservoir, het pompmechanisme en een batterij. Ze worden bestuurd door een externe afstandsbediening of soms ook door een gsm. Een patchpomp wordt direct op je lichaam aangebracht en moet om de drie dagen worden vervangen, net als de meeste infusiesets van een katheterpomp. Ze kunnen meer vrijheid bieden bij dagelijkse activiteiten, omdat je je geen zorgen hoeft te maken over het risico dat de katheter verstrikt raakt. Je moet echter wel altijd een afstandsbediening of in sommige gevallen een gsm bij je dragen. Zodra je een patchpomp aanbrengt, blijft deze 3 dagen op die plaats zitten, wat meer zichtbaar kan zijn dan een katheterpomp, afhankelijk van de kleding die je draagt.

### 2.1 Katheterpompen

<span class="mark">Populaire katheterpompenzijn de MiniMed 780G, Tandem t:slim X2, Tandem Mobi, Kaleido, mylife Ypsopump, iLet, Dana-pomp en de twiist-pomp. De MiniMed-pomp is de grootste katheterpomp, hoewel de grootte meestal niet zoveel uitmaakt als iemand de functies van een specifieke pomp nodig heeft. De mylife YpsoPump en Dana-pomp zijn kleinere katheterpompen. De Tandem Mobi, Kaleido en twiist-pompen zijn katheterpompen die ook op het lichaam kunnen worden gedragen. De Tandem Mobi en Kaleido bieden ook kortere katheters, waardoor de pomp direct naast de infusieset kan worden geplaatst.</span>

- <span class="mark">De meeste van deze katheterpompen hebben vervangbare batterijen die meestal 1 tot 4 weken meegaan. De Tandem,  Kaleido en iLet-pompen hebben daarentegen heeft een oplaadbare batterij, wat een milieuvriendelijkere optie is, maar die wel regelmatig moet worden opgeladen.</span>

- <span class="mark">Insulinereservoirs worden meestal met de hand gevuld vanuit een ampul insuline, maar voor de mylife YpsoPump en iLet kan je ook voorgevulde insuline PumpCarts gebruiken. Deze PumpCarts bevatten slechts 160 eenheden insuline, dus ze moeten vaker worden vervangen dan insulinereservoirs van bijvoorbeeld de MiniMed-pomp, die 300 eenheden insuline bevatten.</span>

- <span class="mark">Katheterpompen hebben meestal een scherm en knoppen om de insulineafgifte aan te passen. De Tandem t:slim X2, mylife YpsoPump en iLet-pomp hebben een touchscreen, terwijl de meeste andere pompen worden bediend met fysieke knoppen. De Tandem Mobi, twiist-pomp en Kaleido worden bediend via een app op een smartphone, hoewel zowel de Tandem Mobi als de twiist-pomp ook een knop op de pomp zelf hebben.</span>

- <span class="mark">Deze insulinepompen kunnen allemaal worden geïntegreerd met een sensor of algoritme via Bluetooth, waardoor ze tegenwoordig vaak worden gebruikt in hybride closed-loop systemen. Deze closed-loop systemen worden besproken in aparte modules van dit Diabetes Technologie Expert Programma.</span>

### 2.2 Patchpompen

Patch pompen zijn onder andere de Omnipod DASH en Omnipod 5, TouchCare Nano pomp en de Equil pomp.

<span class="mark">Patchpompen worden bediend met een afstandsbediening of met een app op je telefoon.</span>

- <span class="mark">Controleer altijd of je mobiele telefoon compatibel is en of de app beschikbaar is in jouw land. Voor de Omnipod 5 is de app bijvoorbeeld alleen beschikbaar in de VS.</span>

<span class="mark">De meeste patchpompen zijn modulair, met een herbruikbare pompbasis die meestal tot 4 jaar meegaat, terwijl het insulinereservoir elke 3 dagen moet worden vervangen. De Omnipod-pompen zijn een uitzondering, omdat ze elke 3 dagen volledig moeten worden weggegooid.</span>

<span class="mark">De evolutie in insulinepompen gaat heel snel. Deze inhoud is bijgewerkt in November  2025. Ga voor de laatste updates naar de websites van de bedrijven. Daarnaast kan je je ook inschrijven op de Diabetotech-blog om op de hoogte te blijven van de laatste ontwikkelingen in de diabetestechnologie.</span>

### 2.3 Een insulinepomp kiezen

Bij het kiezen van een insulinepomp is het cruciaal om met een paar dingen rekening te houden.

- Controleer welke insulinepompen gedekt worden door je zorgverzekering. Niet alle closed-loop systemen en glucosesensoren worden vergoed in alle landen of zelfs niet in alle regio's of ziekenhuizen binnen hetzelfde land. Overleg ook met je diabetesteam welke technologie zij kunnen aanbieden die het beste bij jouw behoeften past. Belangrijke overwegingen zijn onder andere of de pomp kan functioneren als een closed-loop systeem, of je voorkeur uitgaat naar een patch- of katheterpomp, de grootte en het gewicht van de pomp, en of je een afstandsbediening of gsm bij je moet hebben om de pomp te bedienen.

- Het is ook belangrijk om je pomp en afstandsbediening goed te beschermen. Een siliconenhoes en schermbeschermer worden meestal meegeleverd en zijn aanbevolen voor gebruik. Een barst in je pomp betekent dat hij niet meer waterdicht is en vervangen moet worden. Insulinepompen hebben meestal een garantieperiode van 4 jaar.

- Katheterpompenbieden verschillende draagopties en er is een scala aan handige accessoires, zoals op maat gemaakte zakjes, riemen en speciaal ontworpen kleding en ondergoed. Veel bedrijven leveren een riemclip of houder zonder extra kosten. Vergeet niet om je pomp binnen handbereik te houden, want je moet er vaak bij kunnen. Ontdek het aanbod aan unieke en praktische opties in verschillende online speciaalzaken.

- Als je gaat douchen of een bad nemen, kiezen de meeste gebruikers ervoor om hun katheterpomp los te koppelen ter hoogte van het infusieset. Voor intieme activiteiten heb je de optie om je katheterpomp te laten hangen als je katheter lang genoeg is, of om hem los te koppelen. Denk er wel aan dat je pomp niet langer dan twee uur mag worden losgekoppeld, omdat je dan zonder insuline kunt komen te zitten, waardoor het risico op ketoacidose toeneemt.

- Bedenk tot slot dat het belangrijkste bij insulinepompen is dat de insuline veilig in het lichaam terechtkomt. De meeste infusiesets moeten om de 3 dagen worden vervangen om het risico op infectie te verkleinen en de glucosespiegels onder controle te houden. Zonder insuline komen te zitten, omdat het niet wordt opgenomen vanaf de infuusplaats, kan het risico op diabetische ketoacidose verhogen, wat een ernstige noodsituatie voor de gezondheid is.

<span class="mark">Je hebt nu een algemeen begrip over hoe insulinepompen werken, welke insulinepompen er zijn en wat de verschillen zijn. Dit lijkt misschien veel informatie, maar als je je er eenmaal in verdiept, zul je zien dat elke insulinepomp grotendeels hetzelfde werkt en redelijk intuïtief is. De meeste mensen met een insulinepomp zijn prima in staat om hun pomp zelf te bedienen, ze werken er tenslotte 24 uur op 7 mee. Maak je dus geen zorgen als je begint met insulinepomptherapie. Zie het als het gebruik van een gsm: als je het eenmaal onder de knie hebt, wordt de functionaliteit een tweede natuur.</span>
