<!-- Dutch video to be added -->

## **<u>3. Insuline-instellingen (13 min)</u>**

Welkom bij deze video over insulinepompinstellingen!

Een insulinepomp heeft een specifieke manier om insuline toe te dienen. Je kan er zowel je basale als je bolus insuline  mee regelen, met alleen kortwerkende insuline.

In deze video verkennen we de verschillende insuline-instellingen, en hoe je basale en bolus insuline kunt instellen, als je overstapt van insulinepennen naar een insulinepomp.

<span class="mark">Het is belangrijk om te weten dat de meeste richtlijnen over insulinepompinstellingen gebaseerd zijn op meningen, en dat deze video's niet bedoeld zijn als medisch advies. Raadpleeg altijd jouw zorgverlener voordat je je behandeling wijzigt.</span>

### Basale 3.1 Overzicht van insuline-instellingen

In een insulinepomp kun je de basale insuline toediening aanpassen voor elk half uur of elk uur van de dag.

- In de meeste pompen kun je meerdere profielen instellen waaruit je dan kan kiezen.

- Er is ook een functie om een tijdelijke basale hoeveelheid te kiezen, waarmee je de insulineafgifte voor een bepaalde periode kunt aanpassen.

- Je kunt je insulinepomp ook op elk moment stoppen of onderbreken. Wees echter voorzichtig met het langer dan twee uur stoppen van de pomp, omdat dit kan leiden tot ketoacidose.

Wat betreft bolus insuline geeft een insulinepomp meestal twee opties:

- een handmatige bolus, waarmee je exact de hoeveelheid insuline kunt bepalen die je wilt toedienen,

- en een boluscalculator, die de benodigde insuline berekent op basis van je koolhydraatinname, bloedglucose, koolhydraatratio, insulinegevoeligheid, streefwaarde en actieve insuline.

<span class="mark">Verder kun je kiezen uit verschillende soorten bolussen, zoals normale, verlengde of gecombineerde bolussen of gecombineerde bolus, die vooral handig kunnen zijn bij maaltijden met veel vet.</span>

### 3.2 Basale insulinesnelheid

De meeste mensen met type 1 diabetes die insulinepennen gebruiken, volgen een basaal-bolusschema. Dit bestaat uit één of twee injecties langwerkende insuline en drie of meer injecties snelwerkende insuline om de koolhydraatinname tijdens de maaltijd te dekken.

Bij de overgang naar een insulinepomp berekenen we over het algemeen de totale insuline dagdosis, op basis van de som van de lang- en kortwerkende insuline, en stellen we de pomp in op 80% van deze totale insuline dagdosis. Deze verlaging naar 80% is omdat de insuline via de pomp efficiënter lijkt te werken en we hypoglycemie willen voorkomen.

Laten we als voorbeeld Anne nemen, die type 1 diabetes heeft. Elke dag injecteert ze 45 eenheden Lantus voor ze naar bed gaat, en gemiddeld neemt ze in totaal 30 eenheden Novorapid bij haar maaltijden. Dat zijn 75 eenheden in totaal. Als ze overstapt op een insulinepomp, moet ze haar totale insuline dagdosis terugbrengen naar 60 eenheden.

Deze hoeveelheid insuline wordt vervolgens verdeeld in een dosis basale en bolus insuline die de insulinepompzal afgeven. Voor de meeste mensen is de startverhouding tussen basaal en bolus insuline ongeveer 50 50%, maar dit kan variëren afhankelijk van individuele voedingsgewoonten. Dit betekent dat de dagelijkse basale insulinedosis ongeveer de helft zal zijn van de eerder berekende totale dagelijkse insulinedosis.

<span class="mark">Nu je de totale basale insulinedosis weet, kun je dat delen door 24 en dat instellen als een vaste insulinesnelheid per uur. In ons vorige voorbeeld stelden we vast dat  Anns totale dagelijkse insulinebehoefte 60 eenheden zou zijn wanneer ze zou overstappen op een insulinepomp. Op basis hiervan kan haar totale basale insulinebehoefte worden berekend op 30 eenheden per dag. Door deze hoeveelheid te delen door 24 uur, komen we uit op een berekende basale insulinesnelheid van 1,25 eenheden per uur. De meeste zorgverleners zijn gewend om de basale hoeveelheid verder af te stemmen op de circadiane insulinebehoefte van hun patiënten.</span>

- <span class="mark">Bij handmatige insulinepompen is het gebruikelijk om 's nachts een lagere basale insulinesnelheid in te stellen, bijvoorbeeld 20% lager, en overdag een hogere basale hoeveelheid om beter aan te sluiten bij de wisselende insulinebehoeften van het lichaam.</span>

- Voor mensen van wie bekend is dat ze last hebben van het dawn fenomeen, kan een hogere basale hoeveelheid worden ingesteld tussen bijvoorbeeld 2 uur 's ochtends en 7 uur 's ochtends.

Om de basale insuline te evalueren, kun je de bloedglucose controleren. Dit kan met een vingerprik of met een glucosesensor, maar een glucosesensor maakt het proces wel eenvoudiger.

- ‘s Nachts is dit relatief eenvoudig, omdat er geen extra factoren zoals eten of sporten van invloed zijn op je bloedglucose.

- <span class="mark">Overdag is het iets ingewikkelder. Eén manier is om af en toe een maaltijd over te slaan of een paar uur uit te stellen en te kijken of er een aanhoudende verandering is in bloedglucosewaarden. Een stijging of daling in de bloedglucose van meer dan 30 mg/dl (of 1,7 mmol/l) kan erop wijzen dat de basale insuline in die periode moet worden aangepast.</span>

Zodra de basale insulinesnelheid ingesteld is, kunnen ook de parameters voor de boluscalculator worden gedefinieerd.

### 3.3 Parameters voor de boluscalculator

De parameters voor de boluscalculator zijn onder andere de koolhydraatratio, de insulinegevoeligheid (ook wel correctiefactor genoemd), de streefwaarde en de duur van insulineactie. We zullen ze een voor een bespreken.

#### Koolhydraatratio

De koolhydraatratio is de hoeveelheid koolhydraten die kan worden gedekt door één eenheid insuline. Om de benodigde insulinedosis bij de maaltijd te berekenen, moeten patiënten hun grammen koolhydraat tijdens de maaltijd tellen en vervolgens delen door de berekende koolhydraatratio.

Als je bijvoorbeeld 50 gram koolhydraten gaat eten en je koolhydraatratio is 5 gram per eenheid, dan heb je een bolus van 10 eenheden insuline nodig.

De koolhydraatratio kan op een paar manieren worden vastgesteld:

- door de 450-regel toe te passen,

- via een diëtist die de koolhydraatinname per maaltijd berekent en vervolgens deelt door het aantal eenheden toegediende insuline,

- of door een bepaald percentage van de totale dagdosis insuline te nemen.

De 450-regel betekent dat je 450 kunt delen door de totale dagelijkse insulinedosis om de koolhydraatratio te berekenen.

Bijvoorbeeld, als Ann's totale insuline dagdosis 60 eenheden was, en ze gebruikt de 450-regel, dan zou haar koolhydraatratio 7,5 gram per eenheid zijn. Voor een maaltijd van 15 gram zou ze dus 2 eenheden insuline nodig hebben.

Als alternatief gebruiken sommige zorgverleners de 300 tot 500-regel om de koolhydraatratio te berekenen.

Bij een andere methode berekent een diëtist de werkelijke koolhydraatinname, die vervolgens wordt gedeeld door het aantal eenheden insuline dat werkelijk toegediend wordt.

<span class="mark">Tot slot kan een bepaald percentage van de totale insuline dagdosis worden gebruikt voor maaltijdbolussen. In het geval van maaltijden met vaste porties, wordt meestal aanbevolen om 50% van de totale insuline dagdosis te gebruiken voor alle maaltijden samen. Aangezien tijdens het ontbijt meestal meer insuline nodig is, kan de insuline per maaltijd als volgt worden verdeeld: 20% van de totale insuline dagdosis voor het ontbijt, 15% voor de lunch en 15% voor het avondeten.</span>

Om de koolhydraatratio te evalueren, controleer je de bloedglucose 3 tot 5 uur na een maaltijdbolus insuline. De bloedglucose zou tegen dan moeten teruggekeerd zijn naar het niveau van voor de maaltijd. Als het constant hoger of lager is, overweeg dan om de koolhydraatratio met 10% aan te passen.

#### Insulinegevoeligheid

<span class="mark">De tweede parameter voor de boluscalculator is de insulinegevoeligheid. Dit geeft aan hoeveel de bloedsuikerspiegel daalt per eenheid insuline, gemeten in mg/dl of mmol/l. De 1800-regel voor mg/dl (of 100-regel voor mmol/l) wordt vaak gebruikt, maar een agressievere instelling zou de 1500-regel (of 90-regel) kunnen zijn, en een minder agressieve instelling zou de 2000-regel (of 120 tot zelfs 130-regel) kunnen zijn.</span>

Neem bijvoorbeeld Ann's geval: met een totale insuline dagdosis van 60 eenheden kan haar insulinegevoeligheid worden berekend met de 1800-regel. 1800 gedeeld door 60 is gelijk aan 30. We kunnen de  insulinegevoeligheid dus instellen op 30 mg/dl per eenheid. Dit betekent dat een eenheid insuline de bloedglucose met 30 mg/dl zal verlagen.

#### Glucose streefwaarde

De boluscalculator heeft ook een glucosestreefwaarde nodig, wat een vast getal of een streef bereik kan zijn.

Afhankelijk van het type insulinepomp kan de boluscalculator de streefwaarde anders gebruiken.

- De meeste pompen corrigeren naar het midden van het streefbereik.

- Sommige pompen, zoals de Omnipod DASH, hebben ook een 'Corrigeer boven'-waarde, die aangeeft vanaf wanneer een correctie wordt toegepast.

- Sommige pompen bieden ook een optie voor omgekeerde correctie, waarbij insuline wordt afgetrokken als de huidige bloedglucose lager is dan de streefwaarde.

<span class="mark">Over het algemeen wordt aanbevolen om een vaste streefwaarde of een streefbereik van 90 tot 100 mg/dl (5 tot 5,5 mmol/l) in te stellen. Dit moet echter individueel worden bepaald.</span>

#### Duur van insulineactie

Tot slot moet je de duur van de insulineactie instellen.

Deze parameter bepaalt hoe lang de insuline actief blijft, en dus hoeveel van de vorige insulinebolus nog werkzaam is op het moment van de berekening. Om het stapelen van insuline te voorkomen, is het cruciaal dat de pomp hier rekening mee houdt. Normaal gesproken wordt dit ingesteld op 3 tot 5 uur.

Nu begrijp je dus hoe je de basale insulinesnelheid en de parameters voor de boluscalculator bepaald worden.

### 3.4 Do’s & don’ts

- Op de eerste dag dat je een insulinepomp gebruikt, kan er nog basale insuline van de insulinepennen werkzaam zijn. Het wordt aanbevolen om slechts de helft van de langwerkende insuline te injecteren op de dag voordat de pomp wordt gestart. Voor gebruikers van Toujeo of Tresiba kan het het beste zijn om een week van tevoren over te schakelen op Lantus, omdat dit een korter werkingsprofiel heeft. Als je het niet zeker weet, is het veiliger om bij het starten van de insulinepomp, de basale insulinesnelheid te verlagen, om zo hypoglycemie te voorkomen.

- Bij het starten met een insulinepomp is het meestal noodzakelijk om een limiet in te stellen voor de insulinetoediening, namelijk een maximale basale insulinesnelheid en een maximale bolus. Meestal wordt aanbevolen om de maximale basale insulinesnelheid in te stellen op het dubbele van de hoogst ingestelde basale insulinesnelheid, en de maximale bolus in te stellen op de grootste bolus die wordt verwacht voor een grote maaltijd.

- Bij alle insulinepompen kunnen gebruikers verschillende profielen instellen voor verschillende situaties. Het aantal basale profielen dat kan worden ingesteld varieert per pomp. Sommige pompen slaan alleen de basale insuline op in een profiel, terwijl andere pompen, zoals de Tandem pompen, ook de koolhydraatratio en insulinegevoeligheid in het profiel vastleggen.

- Er zijn ook verschillende strategieën om je insulinebehoefte aan te passen met een tijdelijke basale insulinesnelheid.

- Deze aanbevelingen moeten individueel worden beoordeeld. In de volgende gevallen kun je bijvoorbeeld een tijdelijk hogere basale hoeveelheid overwegen:

- een 50% hogere basale insulinesnelheid gedurende 8 uur na het eten van een vetrijke maaltijd

- een 80% hogere basale insulinesnelheid  voor als je ziek bent

- een 50% hogere basale insulinesnelheid 3-6 uur na het krijgen van een cortisone injectie

- een 80% hogere basale insulinesnelheid vanaf 1-2 uur voor een geplande stressvolle gebeurtenis

- een 40% hogere basale insulinesnelheid  tijdens langdurige inactiviteit, zoals een lange autorit

- een 50% hogere basale insulinesnelheid  in de week voor je menstruatie, sommige mensen stellen ook een 30% lagere basale insulinesnelheid in tijdens hun menstruatie

- In andere gevallen kun je bijvoorbeeld een lagere tijdelijke basale hoeveelheid overwegen:

- <span class="mark">een 50% lagere basale insulinesnelheid vanaf 1-2 uur voor uitgebreide activiteit zoals huishoudelijk werk of tuinwerk</span>

- een 30% lagere basale insulinesnelheid gedurende 6-10 uur na het sporten om late hypoglycemie te voorkomen

- of een 40% lagere basale insulinesnelheid na consumptie van alcohol gedurende 2 uur per drankje

Vergeet tot slot niet om je bloedglucose voortdurend in de gaten te houden. Het belangrijkste voordeel van de insulinepomp is de precisie en de aanpasbaarheid van de insulineafgifte. Om er optimaal gebruik van te maken, moet je de instellingen aanpassen op basis van de waargenomen patronen. Het kan ook nodig zijn om deze instellingen regelmatig aan te passen, in ieder geval in het begin, om een optimale glucoseregeling te bereiken.

Onthoud dat iedereen anders is, en hoewel deze richtlijnen op velen van toepassing kunnen zijn, is er geen 'one-size-fits-all' oplossing voor diabetesmanagement. Het vereist persoonlijke afstemming en leren met vallen en opstaan onder toezicht van je zorgverlener.

Houd er rekening mee dat insulinepompen weliswaar het beheer gemakkelijker en nauwkeuriger kunnen maken, maar dat ze ook een beter begrip van en toewijding aan het beheer van je diabetes vereisen. In sommige opzichten kan het veeleisender zijn vanwege de benodigde kennis en voortdurende aanpassingen.

We hopen dat deze video je waardevolle inzichten heeft gegeven over de overgang van insulinepennen naar een insulinepomp. We moedigen je aan om contact op te nemen met je zorgteam voor verdere ondersteuning en begeleiding tijdens deze overgang.
