<!-- Dutch video to be added -->

## **<u>2. Werking van de pomp</u>**

Welkom bij het volgende deel van uw TouchCare Nano-reis!

In deze les verkennen we de onderdelen van de pomp, nemen we het beginscherm en het hoofdmenu van zowel de PDM als de EasyPatch app met u door, en geven we enkele belangrijke tips om te onthouden. Aan het eind van dit hoofdstuk weet u beter hoe de pomp werkt met de PDM of de EasyPatch app.

Er zijn 2 versies van de TouchCare Nano-pomp: 200 eenheden en 300 eenheden. Hoewel we ons zullen richten op de 200 eenheden TouchCare Nano-pomp, ziet de 300 eenheden patchpomp er ongeveer hetzelfde uit en werkt hij ook gelijkaardig.

### 2.1 Onderdelen en knoppen van de pomp

De TouchCare Nano insulinepomp bestaat uit twee hoofdonderdelen:

- een wegwerp insuline reservoir patch die je ongeveer elke 3 dagen vervangt.

- en een kleine herbruikbare pompbasis die tot 4 jaar hergebruikt kan worden,

De pompbasis slaat uw insuline-instellingen op en communiceert met de EasyPatch app of PDM via Bluetooth, met een bereik tot 4 meter wanneer er geen obstructies zijn.

De wegwerp reservoirpatch bevat een insulinereservoir dat kan worden gevuld via de vulpoort, een insulinetoedieningsmechanisme, een ingebouwde batterij, een zoemer, een zelfklevende pleister om hem op de huid te bevestigen en een naaldinbrengsysteem dat is beveiligd met een veiligheidsslot.

<span class="mark">Zodra de pompbasis is bevestigd aan de reservoirpatch, meet de 200 eenheden TouchCare Nano insulinepomp slechts 4 x 3 cm en weegt slechts 13,8 gram, waardoor het de kleinste en lichtste insulinepatchpomp op de markt is.</span>

### 2.2 PDM-startscherm en hoofdmenu

Wanneer u de PDM inschakelt, verschijnt het startscherm met een statusbalk bovenaan die het batterijniveau, eventuele recente waarschuwingen, de huidige tijd, audio-instellingen en de status van de Bluetooth-verbinding met de pomp toont.

In het midden van het scherm zie je de huidige glucosewaarde met een trendpijl, de hoeveelheid insuline aan boord, de huidige insulinetoedieningsstatus, de huidige basale hoeveelheid en hoeveel insuline er nog in het reservoir zit. Net daaronder zie je een grafiek met je glucosewaarden over de afgelopen 3 uur.

Een gekleurde ring omringt de glucosewaarde om aan te geven welk soort insulinetoediening actief is.

- Een grijze ring geeft aan dat er momenteel geen pomp is aangesloten,

- groene ring geeft basale toediening aan,

- donkergroen geeft een tijdelijke basale hoeveelheid aan,

- blauw betekent dat er een normale bolus wordt toegediend,

- paars staat voor een verlengde bolus,

- en rood geeft aan dat de insulinetoediening is gepauzeerd,

Als u op het beginscherm van rechts naar links veegt, verschijnt het hoofdmenu. Dit menu bevat pictogrammen voor bolus, basale instellingen, insulinetoediening onderbreken, patchbeheer, sensorgegevens, geschiedenis, gebeurtenissen, EasyLoop en algemene instellingen.

Vegen in de tegenovergestelde richting, van links naar rechts, brengt je naar het scherm Pompstatus, waar je meer gedetailleerde informatie over je huidige insulinetoediening kunt bekijken.

### 2.3 Startscherm en hoofdmenu van de EasyPatch app

De EasyPatch-app kan op de meeste iPhones en Android-telefoons worden gedownload. Via de Medtrum website kan je controleren of je telefoon met de app werkt. Je kunt de app vinden door te zoeken op "Medtrum" in de App Store of Google Play.

Als u de EasyPatch-app voor het eerst opent, wordt u gevraagd om u te registreren of om in te loggen op uw Medtrum-account.

Het beginscherm is ontworpen om u een duidelijk overzicht te geven van uw huidige status. Bovenaan zie je een statusbalk met snelle toegang tot het hoofdmenu, recente waarschuwingen en een snelkoppeling naar het gedetailleerde statusscherm. Net daaronder is er een tweede balk met pictogrammen die je audio-instellingen, de Bluetooth-signaalsterkte naar de pomp, de resterende hoeveelheid insuline, de EasyLoop-functie en de Bluetooth-signaalsterkte van de zender weergeven als er een sensor is aangesloten.

In het midden van het scherm toont de app je huidige glucosewaarde, compleet met een trendpijl, de hoeveelheid insuline aan boord, je huidige insulinetoediening en de huidige basale hoeveelheid. Een glucosegrafiek net eronder laat zien hoe je waarden zijn veranderd in de afgelopen 3, 6 en 12 uur.

Rondom de glucosewaarde is een gekleurde ring te zien die het type insulinetoediening aangeeft dat op dat moment actief is. Een groene ring betekent dat de basale hoeveelheid wordt toegediend, donkergroen geeft een tijdelijke basale hoeveelheid aan, blauw geeft aan dat er een normale bolus wordt toegediend, paars staat voor een verlengde bolus, rood betekent dat de insulinetoediening is gepauzeerd en grijs geeft aan dat er momenteel geen pomp is aangesloten.

Net onder de glucosegrafiek staan vier pictogrammen voor snelle toegang: Opschorten hervatten, Bolus, BG invoeren en Gebeurtenissen.

Door op het hamburgerpictogram bovenaan het scherm te tikken, open je het hoofdmenu. Vanaf hier kun je navigeren naar Monitor, CGM, Insulinetoediening, Statistieken, Gebeurtenissen, EasyLoop, Herinneringen, Instellingen of Waarschuwingen.

Als je op het informatiepictogram (de kleine "i" in de bovenste balk) tikt, kom je in het scherm Status, waar je gedetailleerde informatie over je insulinepatchpomp en CGM kunt bekijken.

Als u ten slotte op de glucosegrafiek tikt, kunt u uw glucosestatistieken voor een bepaalde dag bekijken en zelfs overschakelen naar de liggende modus voor een gedetailleerdere weergave van de gegevens.

### 2.4 Do’s and dont’s

- <span class="mark">De TouchCare Nano-pomp is waterdicht tot een diepte van 2,5 meter of 8 voet gedurende maximaal 60 minuten.</span>

- <span class="mark">Medtrum levert standaard een reservepompbasis mee voor het geval er een storing optreedt, wat gebruikers extra gemoedsrust biedt.</span>

- <span class="mark">Als u een pompbasis moet schoonmaken, veeg deze dan voorzichtig af met een schone, vochtige doek of gebruik een alcoholdoekje om het oppervlak schoon te maken.  Laat de pomp aan de lucht drogen voordat u deze aansluit op een nieuwe Patch.</span>

- <span class="mark">Houd de pomp en PDM of telefoon binnen een afstand van 4 meter en verwijder obstakels tussen beide. Als de verbinding met de PDM of telefoon wordt verbroken, maak je dan geen zorgen - de pomp blijft basale insuline toedienen volgens het geselecteerde programma.</span>

- <span class="mark">Als je de PDM gebruikt, denk er dan aan om de tijd op de pomp handmatig aan te passen als je reist of als de klok verandert - dit gebeurt niet automatisch.  Opmerking: Je kunt de tijd niet aanpassen als er een actieve Patch is.</span>

- <span class="mark">Je hebt één klein extra hardware-item nodig: de naaldverwijderaar. Als je de pomp verwijdert, steek je de naaldverwijderaar in het gaatje voor het terugtrekken van de naald om de stalen canule veilig terug te trekken voordat je de pomp verwijdert.</span>

<span class="mark">En dat was het! U kent nu alle onderdelen en knoppen van de TouchCare Nano pomp, PDM en EasyPatch app.  Hierna laten we u zien hoe u de instellingen voor de insulinetoediening instelt!</span>
