<!-- Dutch video to be added -->

## **<u>3. Insuline instellen</u>**

Welkom bij het gedeelte waar we de insulinetoediening instellen - maak je geen zorgen, het is makkelijker dan het klinkt! We laten je zien hoe je de basale insulinetoediening programmeert, een tijdelijke basaal instelt, insuline stopzet, een insuline bolus toedient en geven je wat eenvoudige tips om het allemaal soepel te laten verlopen.

We laten altijd eerst zien hoe het moet met de PDM en daarna met de EasyPatch app.

### 3.1 Uw basale insuline programmeren

Als u de PDM gebruikt, ga naar het hoofdmenu en tik op 'Instellingen', dan 'Insulinepomp', dan 'Basale instelling'. Tik op 'Basaal bewerken' en selecteer 'Standaard' om het patroon te bewerken.

Opmerking: het actieve basaalpatroon is aangevinkt.

Het bewerkingsscherm verschijnt. Tik op Voeg tijdsegment toe om een nieuw segment te maken en toe te voegen. Voer de eindtijd voor dit segment in. Tik vervolgens op Gereed.  Je eerste tijdsegment begint om middernacht. Het laatste basale segment eindigt altijd om 24 uur (of 12:00 pm).

Tik op elk segment om de getallen in te voeren. Als je tevreden bent, tik je op 'Opslaan'. Als je op verschillende momenten van de dag andere instellingen nodig hebt, tik je op het plus-pictogram om meer segmenten toe te voegen.

Om te verwijderen, selecteert u een segment, schuift u naar links op elk segment en er verschijnt een knop om te verwijderen. Tik op Verwijderen om het geselecteerde segment te verwijderen. Schuif terug naar rechts om Verwijderen te sluiten. Het laatste segment kan niet worden verwijderd en de starttijd van alle segmenten kan niet worden gewijzigd.

<span class="mark">Als u de EasyPatch app gebruikt, om uw basale hoeveelheid in te stellen op uw EasyPatch app, tik op de drie lijnen in de linkerbovenhoek om naar het hoofdmenu te gaan. Tik op instellingen. Druk op insulinepomp. Druk op Basaalpatroon bewerken. Tik op Standaard. U kunt verschillende tijdsegmenten voor de dag toevoegen, afhankelijk van uw behoefte aan verschillende insulinesnelheden op verschillende tijdstippen. Tik op tijdsegment toevoegen om een nieuw tijdsegment toe te voegen. U kunt de insulinesnelheid voor elk tijdsegment aanpassen door op het blauwe getal naast elk tijdsegment te tikken. Tik nu op klaar. Als je een tijdsegment wilt verwijderen, schuif dan je vinger over het tijdsegment van rechts naar links en tik op verwijderen. Zodra u klaar bent met het instellen van de basale hoeveelheid, tikt u op klaar in de rechterbovenhoek van uw slimme apparaat om uw basale hoeveelheid op te slaan.</span>

### 3.2 Een tijdelijke basale hoeveelheid instellen

<span class="mark">Soms hebt u een beetje meer of minder insuline nodig, bijvoorbeeld tijdens het sporten of tijdens ziekte. Om dit te  doen, kunt u een tijdelijke basaal instellen.</span>

<span class="mark">Als u de PDM gebruikt, om een tijdelijke basaalsnelheid op uw pomp in te stellen, verschuift u de ontgrendelaar om uw PDM te ontgrendelen. Schuif je vinger van rechts naar links om het hoofdmenu te openen. Druk op basaal. Druk op tijdelijk basaal. Bepaal of je de basaalsnelheid verhoogt of verlaagt. Tik op het blauwe getal naast percentage. Selecteer nu hoeveel basale insuline je wilt toedienen. Tik op gereed. Tik op het blauwe getal naast Duur. Selecteer nu hoe lang je de tijdelijke basale hoeveelheid wilt laten lopen. Tik op klaar. Tik nu op volgende. De PDM laat zien hoe de tijdelijke basaal wordt toegediend. Schuif nu om de tijdelijke basaalsnelheid te activeren. De pomp activeert nu de toediening van de tijdelijke basaal en dit wordt aangegeven met een donkergroene cirkel op uw beginscherm met daaronder de tijdelijke basaalsnelheid.</span>

<span class="mark">Als u de EasyPatch app gebruikt voor het toedienen van een tijdelijke basaal op uw pomp, tik dan op de drie lijnen in de linkerbovenhoek om het hoofdmenu te openen. Tik op insulinetoediening. Tik op tijdelijk basaal. Beslis of u uw basale hoeveelheid wilt verhogen of verlagen. Selecteer nu hoeveel basale insuline u wilt toedienen. Tik op gereed. Tik op het blauwe getal naast Duur. Selecteer nu hoe lang je de tijdelijke basale hoeveelheid wilt laten lopen. Tik op klaar. Tik nu op volgende. Je slimme apparaat toont nu een uitsplitsing van het percentage en de duur van het tijdelijke basaal. Schuif nu om de tijdelijke basaalsnelheid te activeren. De pomp activeert nu de toediening van de tijdelijke basaal en dit wordt aangegeven met een donkergroene cirkel op het beginscherm, met de tijdelijke basaalsnelheid zoals hieronder weergegeven.</span>

### 3.3 Insuline pauzeren

<span class="mark">Als u de PDM gebruikt om de insulinetoediening op uw pomp stop te zetten, verschuift u de ontgrendelaar om de PDM te ontgrendelen. Schuif uw vinger van rechts naar links om het hoofdmenu te openen. Klik op Pauzeren. Nu kun je de tijdsduur selecteren waarvoor je de pomp wilt pauzeren. Dit kan worden ingesteld tussen 15 minuten en 2 uur met stappen van 15 minuten. Selecteer Gereed. Selecteer volgende. Schuif nu om de insulinetoediening te pauzeren. De pomp zal nu de insulinetoediening onderbreken en dit zal worden aangegeven met een rode cirkel op het beginscherm met daaronder de resterende onderbrekingstijd. Om de insulinetoediening op uw pomp te hervatten, schuift u om uw PDM te ontgrendelen. Schuif je vinger van rechts naar links om het hoofdmenu te openen. Klik op hervatten. Schuif nu om de toediening van basale insuline te hervatten. De pomp hervat nu de toediening van basale insuline en dit wordt aangegeven met een groene cirkel op het beginscherm met daaronder de basale insulinetoediening.</span>

<span class="mark">Als je de EasyPatch app gebruikt, kun je de insulinetoediening op je pomp pauzeren door op pauzeren te tikken onderaan je slimme apparaat. Nu kun je kiezen hoe lang je de pomp wilt onderbreken. Dit kan worden ingesteld tussen 15 minuten en 2 uur met stappen van 15 minuten. Selecteer Gereed. Selecteer doorgaan. Schuif nu om de insulinetoediening te pauzeren. Tik nu op ok. De pomp zal nu de insulinetoediening onderbreken en dit zal worden aangegeven met een rode cirkel op je startscherm met daaronder de resterende onderbrekingstijd. Om de insulinetoediening op je pomp te hervatten, tik je op hervatten onderaan je slimme apparaat. Schuif nu om de toediening van de basale insuline te hervatten. De pomp zal nu de basale insulinetoediening hervatten en dit zal worden aangegeven met een groene cirkel op het beginscherm met daaronder de basale insulinetoediening.</span>

### 3.4 Een bolus toedienen

<span class="mark">Met de TouchCare Nano pomp kunt u kiezen voor een normale bolus, verlengde bolus, combinatiebolus - wat voor u het beste werkt. In het instellingenmenu kunt u ook de boluscalculator inschakelen. Met deze functie kunt u uw koolhydraatratio, insulinegevoeligheid, doelglucoseniveau en de duur van de insulinewerking instellen om een correctere schatting te maken van de insulinebehoefte voor maaltijden en correcties.</span>

<span class="mark">Als u de PDM gebruikt, schuif dan om uw PDM te ontgrendelen. Schuif uw vinger van rechts naar links om naar het hoofdmenu te gaan. Tik op bolus. Tik op boluscalculator en voer uw bloedglucose in door op de drie streepjes onder BG te tikken. Tik nu op klaar. Voer je koolhydraten in door op de nul op de koolhydraten te tikken. Tik nu op klaar. Tik op volgende. Tik nogmaals op volgende. Schuif nu om de bolus toe te dienen. Om een handmatige bolus toe te dienen op je pomp, schuif je om je PDM te ontgrendelen. Schuif je vinger van rechts naar links om het hoofdmenu te openen. Druk op bolus. Tik op handmatige bolus. Voer de hoeveelheid insuline in die je wilt toedienen door op de drie nullen te tikken om de bolus in te stellen. Tik nu op gereed. Tik op volgende. Schuif nu om de bolus toe te dienen. De pomp dient nu uw handmatige bolus toe.</span>

<span class="mark">Als u de EasyPatch app gebruikt, tikt u op de bolusknop op uw app. Voer uw bloedglucose in door te tikken op de twee streepjes naast bg. Voer uw koolhydraten in door op de nul naast koolhydraten te tikken. Tik nu op klaar. Tik nu op volgende. Tik nu weer op volgende. Schuif nu om de bolus toe te dienen. De pomp zal nu je bolus toedienen. Om een handmatige bolus toe te dienen op je pomp, tik je op de drie lijnen linksboven om het hoofdmenu te openen. Tik op insulinetoediening. Tik op handmatige bolus. Voer de hoeveelheid insuline in die je wilt toedienen door op de drie nullen naast set te tikken. Tik nu op gereed. Tik nu op volgende. Schuif nu om de bolus toe te dienen. De pomp dient nu uw handmatige bolus toe.</span>

### 3.5 Do’s & don’ts

- <span class="mark">Als je een insulinepomp gebruikt, is het altijd het beste om je maximale basale en bolustoediening in te stellen voor de veiligheid. Op zowel de PDM als de EasyPatch app kan dit worden gedaan via de instellingen. De maximale basale hoeveelheid moet ten minste 2 keer uw hoogste huidige basale insulinetoediening zijn, en uw maximale bolus moet iets hoger worden ingesteld dan uw gebruikelijke grootste dosis.</span>

- <span class="mark">Met de TouchCare Nano pomp kunt u werken met vooraf ingestelde bolushoeveelheden voor ontbijt, lunch, diner en tussendoortjes. Deze kunnen vooraf worden ingesteld via het instellingenmenu.</span>

<span class="mark">Dat is alles! Je kunt nu vol vertrouwen insuline programmeren, aanpassen en toedienen. Ga zo door!</span>
