<!-- Dutch video to be added -->

## **<u>5. Pomp alarmen</u>**

Laten we het hebben over alarmen en meldingen op uw TouchCare Nano insulinepomp - deze zijn er om u veilig en geïnformeerd te houden.

Zoals bij de meeste insulinepompen zijn er 3 soorten meldingen: alarmen voor hoge en gemiddelde prioriteit, waarschuwingen voor lage prioriteit en herinneringen.

### 5.1 Alarmen

Alarmen worden geactiveerd door ernstige of mogelijk ernstige omstandigheden. Je moet op het alarm reageren door de juiste actie te ondernemen om de alarmtoestand op te heffen. Bijvoorbeeld: Wanneer Alarm "PATCH VERLOPEN" optreedt, geven het Vergrendelscherm en het Alarmscherm het volgende scherm weer.

- Als het een alarm met hoge prioriteit is, geeft de PDM of EasyPatch app een alarmbericht weer met instructies en een rode driehoek met drie uitroeptekens. De PDM of EasyPatch app geeft 10 pieptonen of trillingen en de patchpomp geeft 3 pieptonen.

- Als het een alarm met gemiddelde prioriteit is, geeft de PDM een alarmbericht weer met instructies en een rode driehoek met twee uitroeptekens. De PDM of EasyPatch app geeft 3 pieptonen of trillingen en de patchpomp geeft 3 pieptonen.

Als een pompalarm niet binnen 10 minuten is opgeheven, laten zowel de PDM of EasyPatch app als de patchpomp een sirene horen totdat het alarm is opgeheven.

In de volgende tabel staan alarmberichten met hoge prioriteit. De volgende tabel bevat alarmberichten met gemiddelde prioriteit.

### 5.2 Waarschuwingen

Waarschuwingen worden geactiveerd door omstandigheden die uw aandacht kunnen vereisen. Waarschuwingen zijn minder ernstiger dan alarmen. Je moet reageren op een waarschuwing door op knoppen te drukken en of acties te ondernemen.

Bijvoorbeeld: Wanneer de waarschuwing "PATCH BATTERIJ LAAG" optreedt, geven het vergrendelingsscherm en het waarschuwingsscherm het volgende scherm weer.

<span class="mark">De PDM of EasyPatch app toont een waarschuwingsbericht met instructies en een lege driehoek met een uitroepteken. De PDM of EasyPatch app kan elke 3 minuten 1 keer piepen of trillen, en de patchpomp kan 1 keer piepen.</span>

In de volgende tabel staan waarschuwingsberichten voor de PDM of EasyPatch app. In de volgende tabel staan waarschuwingsberichten voor Patch Pump.

### 5.3 Herinneringen

Herinneringsberichten worden automatisch weergegeven om je te herinneren aan een voorwaarde, functie of gebeurtenis. Herinneringsberichten omvatten de meldingen die je krijgt na het instellen van herinneringen en de herinneringen met lage prioriteit. Bij een melding moet je op knoppen drukken om de melding te wissen en/of om actie te ondernemen indien nodig.

<span class="mark">Bijvoorbeeld: Wanneer het bericht "BASAAL HERVAT" verschijnt, geven het vergrendelscherm en het berichtenscherm het volgende scherm weer. Uw PDM geeft om de drie minuten twee pieptonen en/of één trilling, in totaal drie keer.</span>

Met de TouchCare Nano PDM of de EasyPatch app kunt u een specifieke herinnering instellen, de Bolusherinnering. Als u bijvoorbeeld kiest voor een 2-uurs herinnering en u vergeet een bolus toe te dienen tussen twee tijdstippen - laten we zeggen tijdstip A en tijdstip B - dan krijgt u automatisch een herinnering op tijdstip B. Het is een handige manier om ervoor te zorgen dat u uw insulinedosis niet mist.

### 5.4 Do’s & don’ts

- Je kunt aanpassen hoe je waarschuwingen ontvangt. Ga naar het hoofdmenu, tik op Instellingen, vervolgens op Algemene instellingen en ten slotte op Audio-opties. Hier kunt u kiezen tussen geluid, trillen, beide of geen. Als u zowel Audio als Trillen instelt op "Uit", zal uw PDM geen geluid maken of trillen voor de meeste CGM-waarschuwingen - behalve in dringende situaties. Als uw glucose bijvoorbeeld onder de 56 mg/dL (of 3,1 mmol/L) daalt of langer dan 3 uur boven 250 mg/dL (of 13,9 mmol/L) blijft in de automatische modus, trilt uw PDM elke drie minuten; als u de waarschuwing niet binnen negen minuten opheft, klinkt er een luide sirene totdat u de waarschuwing bevestigt. Op de EasyPatch-app worden de urgente lage of hoge waarschuwingen elke minuut herhaald totdat ze worden gewist.

- Als je ooit twijfelt, kun je altijd de klantenservice bellen of je gebruikershandleiding raadplegen. Er staat ook een volledige lijst van alle alarmen in de handleiding.

- Als je de EasyPatch app gebruikt, kun je pushmeldingen inschakelen zodat waarschuwingen direct op je telefoon verschijnen. Controleer gewoon je app-instellingen en zorg ervoor dat meldingen zijn ingeschakeld.

- En als je ooit een pauze nodig hebt, kun je met de sluimerfunctie binnen de CGM-waarschuwingen de meldingen tijdelijk uitzetten - zorg er gewoon voor dat je later weer terugkomt.

- Als je je pomp een tijdje niet gebruikt, zorg er dan voor dat je de patchpomp deactiveert en de pompbasis loskoppelt van je PDM of EasyPatch app.

Onthoud dat alarmen en waarschuwingen er zijn om te helpen - niet om je stress te geven. Nu je weet wat je moet doen, blijf kalm, volg de aanwijzingen en vraag om hulp als dat nodig is. Je doet het geweldig! Als het bericht onduidelijk is, raadpleeg dan de gebruikershandleiding of neem contact op met de klantenservice. Veel succes!
