<!-- Dutch video to be added -->

## **<u>3. Insuline instellen (5 min)</u>**

Welkom bij deze video over het instellen van de insulineafgifte met de MiniMed 780G-pomp.

In deze video behandelen we het instellen van de basale insulinesnelheid, het instellen van een tijdelijk basaal, het toedienen van een bolus met of zonder de bolus calculator of bolus wizard, en belangrijke do's en don'ts om in gedachten te houden.

### 3.1 Basale insulinesnelheid instellen

Laten we beginnen met het instellen van de basale insulinesnelheid. Om de basale insulinesnelheid aan te passen, navigeer je naar het pompmenu en kies je Insuline of Instellingen. Van daaruit kies je "Toedieningsinstellingen" en "Basaalpatroon instellen", om het patroon dat je wilt aanpassen te specificeren. Onder de opties kun je de uurblokken en insulinesnelheden bewerken. Begin altijd bij 0 uur en eindig bij 24 uur. Je kunt bijvoorbeeld een basale insulinesnelheid van 0,9 eenheden per uur instellen van 0 tot 8 uur, 0,65 eenheden per uur van 8 tot 18 uur en 0,9 eenheden per uur tot middernacht. Sla de wijzigingen op zodra je de gewenste aanpassingen hebt gemaakt.

Om de basale insulinesnelheid te stoppen, ga naar het insulineflesje in het menu of gebruik de pijl omhoog voor snellere toegang. Kies "Stop alle toediening" om de insulinetoediening te stoppen en klik op ja om te bevestigen. Het beginscherm toont "toediening gestopt" en je ontvangt elke 15 minuten een herinnering. Om de insulinetoediening te hervatten, klik op de pijl omhoog, selecteer "Basaal hervatten" en bevestig om de insulinetoediening te hervatten.

### 3.2 Tijdelijk basaal

Wanneer je een tijdelijke basaal moet toedienen, selecteer dan het insulineflesje in het menu en selecteer "Basaal" gevolgd door "Tijdelijk basaal". Pas de duur en het percentage aan naar behoefte. Je kunt ook een specifieke basaalsnelheid kiezen. Zolang het tijdelijke basaal actief is, zie je een groene banner in het beginscherm, die de resterende duur aangeeft. Om een tijdelijk basaal te annuleren, keer je terug naar het insulineflesje in het menu, waar je de optie vindt om het tijdelijk basaal te annuleren. Dit proces is intuïtief en wijst zichzelf uit.

### 3.3 Een bolus toedienen

Vervolgens gaan we dieper in op het instellen van de boluscalculator, bij Medtronic bekend als de bolus wizard. Om deze te configureren, ga naar het menu en selecteer instellingen. Selecteer "toedieningsinstellingen" en vervolgens "boluswizard instellen". Selecteer "Bolus wizard" om de functie in te schakelen. Hier wordt getoond hoe je de benodigde parameters voor de bolus wizard instelt, namelijk de koolhydraatratio, de insulinegevoeligheid, de streefwaarde en de actieve insuline tijd.

Laten we het nu hebben over het geven van een bolus. We zullen twee methodes behandelen: een manuelebolus en een bolus met behulp van de bolus wizard.

- Voor een manuelebolus, ga naar het insulineflesje in het menu en selecteer de "bolus" optie of gebruik de pijl omlaag als snelkoppeling. De pijl omlaag dient als snelkoppeling naar het bolusscherm, waar je de gewenste hoeveelheid insuline kunt invoeren. Op deze manier kunje bijvoorbeeld een bolus van een halve eenheid toedienen.

- Om een maaltijdbolus toe te dienen met behulp van de boluswizard, selecteer je het insulineflesje, kies je "bolus toedienen" en activeer je de bolus wizard. De wizard houdt rekening met factoren zoals de bloedglucose, de koolhydraatinname en de actieve insuline om de aanbevolen bolushoeveelheid te berekenen. Voer de relevante informatie in en de wizard zal de voorgestelde insulinebolus tonen. Bevestig en dien de bolus toe volgens de instructies.

In de manuele modus van de MiniMed 780G-pomp kun je kiezen uit 3 types bolustoedieningen, waaronder normale bolus, Square Wave bolus en Dual Wave bolus. Square en Dual Wave bolussen kunnen alleen worden geprogrammeerd en toegediend wanneer de Dual/Square Wave functie is aangezet in de toedieningsinstellingen.

### 3.4 Do’s & don’ts

Laten we, voordat we afsluiten, een paar belangrijke do's en don'ts doornemen:

- Zorg ervoor dat de maximale boluslimieten iets boven de verwachte bolusdoses zijn ingesteld. Je kunt dit instellen tussen 0 en 25 E.

- Overweeg om de bolusverhoging in de toedieningsinstellingen aan te passen naar 0,025 eenheden voor een optimale werking van de SmartGuard.

- De bolussnelheid bepaalt hoe snel de pomp een bolus insuline toedient. Je kunt kiezen voor een standaard snelheid (1,5 eenheden per minuut) of een snelle snelheid (15 eenheden per minuut). De meeste gebruikers geven de voorkeur aan de snelle snelheid, doch met de standaard snelheid treden er minder verstoppingen van de katheter op.

- De MiniMed-pomp beschikt over een Easy bolus-functie, hoewel deze niet vaak wordt gebruikt. Met deze functie kun je een normale bolus toedienen door alleen de omhoog-knop te gebruiken. Raadpleeg voor meer informatie de handleiding van de pomp.

Gefeliciteerd! Je beschikt nu over de kennis om de insulinetoediening op de MiniMed 780G-pomp in te stellen en aan te passen. In onze volgende video begeleiden we je bij het verwisselen van het insulinereservoir en de infusieset.
