<!-- Dutch video to be added -->

## **<u>4. Reservoir en infusieset vervangen</u>**

Welkom bij deze les over het vervangen van de infusieset en het insulinereservoir van de MiniMed 780G-pomp.

In deze video behandelen we de verschillende opties voor infusiesets, stapsgewijze instructies voor het vervangen van het reservoir en de infusieset, en handige tips voor succes.

### 4.1 Verschillende infusiesets

Laten we beginnen met een introductie van de beschikbare infusiesets voor de MiniMed 780G-pomp, waaronder de Extended Wear, Mio Advance, Mio, Mio 30, Silhouette, Quickset en Sure-T infusiesets. Een gedetailleerd overzicht van deze infusiesets, inclusief lengtes van katheters en canules en vulvolumes, vind je onder deze video.

<span class="mark">Laten we nu eens kijken hoe we het insulinereservoir en de infusieset van de MiniMed 780G-pomp kunnen vervangen. We laten dit zien met het Extended Wear-infusieset.</span>

### 4.2 Benodigdheden

Vergeet niet je handen te wassen voordat je begint en verzamel alle benodigdheden voor de vervangingsprocedure. Dat zijn een Extended Wear-infusieset met het bijgeleverde applicator, een Extended Reservoir, wat alcoholdoekjes en je insuline op kamertemperatuur.

### 4.3 Reservoir vervangen

- <span class="mark">Om het insulinereservoir te vervangen, open je het menu "Reservoir en Set" op je pomp en kies je voor "Nieuw reservoir".</span>

- Verwijder het gebruikte infusieset door de lijm voorzichtig los te maken en van je lichaam af te trekken.

- Draai vervolgens de katheterconnector linksom om het reservoir los te maken van de pomp. Gooi het gebruikte infusieset en het reservoir op de juiste manier weg.

- Draai vervolgens de aandrijfstang terug in je pomp.

- Zorg ervoor dat de insulineflacon op kamertemperatuur is en veeg de bovenkant af met een alcoholdoekje, zodat het kan drogen.

- Haal het nieuwe reservoir uit de verpakking en positioneer de zuiger volgens de gewenste insulinehoeveelheid. Houd het reservoir vast bij de blauwe overdrachtbeveiligingen sluit het aan op de insulineflacon door het naar beneden te drukken. Draai de ampul om en laat de duim los van de zuiger om het reservoir met insuline te vullen. Tik op het reservoir om eventuele luchtbellen te verwijderen.

- <span class="mark">Om de katheterconnector te vullen, zorg je ervoor dat zowel de bovenkant van het reservoir als de binnenkant van de connector droog zijn. Sluit de katheterconnector aan op de bovenkant van het reservoir en draai hem rechtsom totdat hij vastklikt. Tik op het reservoir om luchtbellen te laten opstijgen en druk vervolgens op de stamper om de luchtbellen uit het reservoir in de katheter te laten stromen.</span>

- <span class="mark">Als het niet lukt om insuline in de katheter te duwen, koppel dan de katheterconnector los en sluit deze vervolgens weer aan.</span>

- <span class="mark">Schroef de zuiger linksom los tot hij volledig loskomt van het reservoir.</span>

- <span class="mark">Plaats het reservoir in de pomp en draai de katheterconnector met de klok mee totdat je voelt dat het reservoir vastklikt. De katheterconnector moet in lijn liggen met de groef in het batterijdeksel van je pomp.</span>

- <span class="mark">Nu moet je het reservoir in de pomp laden. Selecteer op je pomp "Volgende om naar het scherm Reservoir plaatsen te gaan. Met "Plaatsen" gemarkeerd houd je de selectieknop ingedrukt tot op het scherm "Voltooid" verschijnt. Wanneer je "Voltooid" en een geel vinkje op het scherm ziet, selecteer je "Volgende".</span>

### 4.4 De katheter vullen

- Verwijder de dop van het infusieset en houd deze met het uiteinde naar beneden gericht.

- <span class="mark">Houd de selectieknop ingedrukt terwijl vullen is gemarkeerd op het scherm. Het pompscherm toont de hoeveelheid insuline die door de slang wordt geleid. Blijf de selectieknop ingedrukt houden totdat je insulinedruppels ziet verschijnen aan het uiteinde van het infusieset. Nadat je de druppels ziet, laat je de selectieknop los. Houd de slang tegen het licht om te controleren of er geen lucht in de katheter zit. Als je lucht ziet, houd dan nogmaals de selectieknop ingedrukt totdat de lucht uit het uiteinde van de katheterkomt. Druk nu op rechts en selecteer "Volgende".</span>

### 4.5 Plaatsing infusieset

- Reinig de infusieplaats grondig met een alcoholdoekje en laat het aan de lucht drogen.

- Pak de applicator op en verwijder de papieren achterkant, maar zorg ervoor dat je de lijm niet aanraakt. Verwijder het afdekkapje door voorzichtig in de zijkanten te knijpen en het los te trekken van de applicator. Bewaar het afdekkapje voor later gebruik ter bescherming van de canulebehuizing.

- Strek de huid uit totdat deze glad is. Plaats de applicator op de plek die je hebt voorbereid.

- De pijlen geven de kant aan waar de katheter wordt aangesloten. Druk stevig op de bovenste knop om het infusieset in te brengen. Trek de applicator voorzichtig van je lichaam af. Druk de pleister aan op de huid. Houd de canulebehuizing stevig vast met je vinger en duw de katheterconnector recht in de canulebehuizing totdat u een klik hoort.

### 4.6 De canule vullen

- Nu de introductienaald verwijderd is, is de canule leeg en moet deze gevuld worden met insuline. Vul de canule met insuline met behulp van de pomp. Zowel de zes millimeter als de negen millimeter canule van de Extended Wear Infusieset hebben 0,6 eenheden insuline nodig om te vullen. Hier zie je de vereiste vulvolumes van de andere infusiesets.

### 4.7 Do’s & don’ts

Laten we tot slot enkele belangrijke do's en don'ts bespreken:

- De goedgekeurde insuline in de MiniMed 780G-pomp is Novorapid, Humalog en Novolog. Als je andere insuline gebruikt, zoals Fiasp of Lyumjev, dan is dit off-label gebruik.

- Vergeet niet dat je 2 uur na het plaatsen van een nieuw infusieset  je bloedglucose moet controleren. Het controleren van je bloedglucose is de enige manier om te bevestigen dat je infusieset goed is geplaatst en dat je insuline krijgt toegediend.

- Als je gaat zwemmen of douchen, kun je je katheter losmaken van het infusieset en het bijgeleverde afdekkapje aanbrengen. Om opnieuw aan te sluiten, verwijder je gewoon het afdekkapje en klik je de katheter er weer op.

- Het extended wear infusieset en het extended reservoir kunnen beide maximaal zeven dagen gedragen worden. Het kan echter voorkomen dat je meer insuline nodig hebt dan het extended reservoir kan bevatten. In dat geval hoef je alleen het reservoir te vervangen, terwijl je hetzelfde infusieset behoudt.

- Gebruik altijd een Extended Reservoir met de Extended Wear Infusiesets. Als je een ander infusieset gebruikt, kun je de gewone reservoirs van Medtronic gebruiken.

- <span class="mark">Overweeg om een herinnering in te stellen voor het vervangen van de set om de 2, 3 of 7 dagen, afhankelijk van de infusieset die u gebruikt.  Het is echter nog niet mogelijk om specifiek voor de Extended Wear Infusieset een herinnering in te stellen na 7 dagen. Deze functionaliteit wordt eenvoudiger in een van de komende software-updates.</span>

In het zeldzame geval dat je problemen ondervindt tijdens het vervangingsproces, blijf dan kalm en volg de instructies van de pomp. Neem indien nodig contact op met het meegeleverde ondersteuningsnummer of raadpleeg gebruikersvideo's op platforms zoals YouTube voor extra begeleiding. Vergeet ook niet dat je contact kunt opnemen met je diabetesteam, dat ook een oproepdienst heeft voor medische ondersteuning.

Gefeliciteerd! Je hebt nu de kennis om vol vertrouwen het insulinereservoir en het infusieset van de MiniMed 780G-pomp te vervangen.
