<!-- Dutch video to be added -->

## **<u>5. Pompalarmen (4 min)</u>**

Welkom bij deze informatieve video over de alarmen en meldingen op de MiniMed 780G-pomp.

<span class="mark">De MiniMed 780G-pomp maakt onderscheid tussen alarmen, waarschuwingen en meldingen. Als je een witte driehoek ziet in de rechterbenedenhoek van het scherm, druk dan op de selectieknop of de pijl omlaag. De melding blijft staan totdat je deze verwijdert, en soms kan het reageren op een melding een andere melding triggeren.</span>

Het is cruciaal om op te letten en onmiddellijk te reageren op alle meldingen die op de pomp verschijnen. Laten we beginnen!

### 5.1 Alarmen

Een alarm geeft een situatie aan die onmiddellijke aandacht vereist, zoals een gestopte insulinetoediening of een hypoglycemie.

Tijdens een alarm worden een rood pictogram en instructies weergegeven op het pompscherm.

Het rode lampje knippert twee keer, gevolgd door een pauze, en herhaalt dit continu.

Afhankelijk van je instellingen geeft de pomp piepjes en/of trillingen in een patroon van drie pulsen, gevolgd door een pauze.

Om een alarm te wissen, druk je op de betreffende knop en selecteer je de juiste actie. Als je het alarm opheft, is het mogelijk dat het probleem is opgelost, maar als dat niet het geval is, blijft het alarm aan totdat het onderliggende probleem is opgelost. Als het alarm na 10 minuten nog steeds niet is verholpen, zal het escaleren naar een luide noodsirene.

### 5.2 Waarschuwingen

Waarschuwingen geven een situatie aan die aandacht vereist, maar zijn misschien niet zo dringend als een alarm.

Tijdens een waarschuwing worden een geel pictogram en instructies weergegeven op het pompscherm.

Het rode lampje knippert eenmaal, gevolgd door een pauze, en knippert dan nogmaals in een ononderbroken patroon.

En de pomp geeft piepjes en/of trillingen in een patroon van drie pulsen, gevolgd door een pauze, afhankelijk van je instellingen.

Om een waarschuwing te wissen, moet je op de betreffende knop drukken en de juiste keuze maken. De pomp piept met tussenpozen van 5 of 15 minuten (afhankelijk van de waarschuwing) totdat de waarschuwing is gewist. Sommige waarschuwingen kunnen na 10 minuten escaleren tot een luide noodsirene.

### 5.3 Meldingen

Meldingen geven informatie over de status van de pomp of vragen om jouw input.

Als er een melding verschijnt, worden een blauw pictogram en instructies weergegeven op het scherm van de pomp. Het rode lampje op de pomp knippert niet, maar de pomp geeft een enkele pieptoon en/of trilling, afhankelijk van je instellingen.

Om een melding te verwijderen, druk je op de aangewezen knop en maak je de nodige selectie.

### 5.4 Do’s & don’ts

- Als je niet zeker weet wat je moet doen, raadpleeg dan de gebruiksaanwijzing, neem contact op met de klantenservice voor advies of bespreek het met je diabetesteam.

- Een kritisch alarm waar je op moet letten is een kritieke pompfout. Als er een kritieke pompfout optreedt, krijg je een specifiek scherm te zien en wordt er een noodsirene geactiveerd. Koppel de pomp onmiddellijk los en gebruik hem niet meer. Neem contact op met het servicenummer van Medtronic voor assistentie.

- Als je de pomp tijdelijk niet moet gebruiken, bijvoorbeeld tijdens een defect, kun je de opslagmodus activeren. Je kunt dit doen door de batterij van de pomp te verwijderen en de pijl terug ingedrukt te houden totdat het scherm wordt uitgeschakeld.

- <span class="mark">Medtronic biedt het WeCare-portaal en de WeCare-app die speciaal zijn ontworpen voor gebruikers van de MiniMed 780G-pomp. Door zich te registreren krijgen gebruikers toegang tot hun 24/7 klantenservice, online diensten en gepersonaliseerde ondersteuning voor diabetesmanagement. Het omvat vervanging van defecte sensoren en pompklips, inzicht in CareLink™-gegevens, meldingen van software-updates, een diabetescommunity en het StartRight-coachingprogramma voor de eerste 3 maanden van de behandeling.</span>

Met de kennis van deze les kun je met een gerust hart de belangrijkste waarschuwingen en meldingen op je pomp aanpakken. Schrik niet als ze zich voordoen - raadpleeg gewoon de instructies op het scherm. Als je meer hulp nodig hebt, raadpleeg dan de gebruikershandleiding of neem contact op met de klantenservice of je diabetesteam. Veel succes!
