<!-- Dutch video to be added -->

## **<u>4. Reservoir en infusieset vervangen (8 min)</u>**

<span class="mark">Welkom! In deze video geven we uitgebreide uitleg over het verwisselen van het infusieset en het reservoir van de mylife YpsoPump.</span>

Onze video begint met een overzicht van de verschillende infusiesets, gevolgd door een systematische, vierstappenprocedure voor het vervangen van zowel de insuline als het infusieset. Tot slot behandelen we een aantal essentiële do's en don'ts.

### 4.1 Verschillende infusiesets

In onze demonstratie staat het veelgebruikte mylife Orbit Soft infusieset centraal. Het is vermeldenswaard dat je ook de mylife Orbit Micro infusieset met een stalen canule kunt gebruiken met de mylife YpsoPump.

Beide infusiesets hebben een canule in een hoek van 90-graden Bij de mylife YpsoPump zijn er geen opties voor schuine canules. De infusiesets kunnen manueel worden ingebracht of je kunt de mylife Orbit-applicator gebruiken voor hulp hierbij.

Een opvallend aspect van deze infuussets is dat ze 360 graden draaibaar zijn, waardoor ze gemakkelijk kunnen worden aangesloten en losgekoppeld zonder dat je naar de infusieplaats hoeft te kijken. De infusiesets hebben een unieke huidkleurige patch waardoor ze minder opvallen, maar ze blijven misschien niet zo stevig zitten, waardoor sommige gebruikers extra pleisters nodig hebben. Tot slot zijn de katheters van de mylife Orbit infusiesets blauw gekleurd zodat eventuele luchtbellen gemakkelijker kunnen worden opgespoord.

Onderaan deze video geven we een overzicht van de verschillende beschikbare infusiesets, inclusief hun katheter- en canulelengtes en vulvolumes.

### 4.2 Reservoir & infusieset vervangen

<span class="mark">Voor het vervangen van het infusieset en de insuline heb je het volgende nodig: je PumpCart met insuline op kamertemperatuur, je infusieset, een mylife Orbit-applicator, een alcoholdoekje en je mylife YpsoPump.</span>

Stap 1: Reservoir vervangen

Maak eerst het infusieset los van jouw lichaam. Duw hiervoor voorzichtig op de twee gemarkeerde zijden van het infusieset, waardoor het katheteruiteinde loskomt van de canulebehuizing. Om het insulinepatroon te vervangen, navigeer je naar het insulinepatroon-pictogram in het hoofdmenu. Hier kun je de aandrijfstang terugdraaien door op de dubbele pijl terug te drukken en te bevestigen. Nadat de aandrijfstang volledig is teruggedraaid bevestig dit en de pomp start een zelftest. Draai nu de adapter een kwartslag linksom om deze los te koppelen en verwijder het insulinereservoir, de adapter en de katheter. Plaats een nieuw insulinePumpCart in de patroonhouder (met de opening naar boven) en plaats de adapter erbovenop. De adapter moet in een hoek van 90 graden ten opzichte van de pomp worden geplaatst en een kwartslag in de richting van de pomp worden gedraaid totdat deze vastklikt.

<span class="mark">Als er geen voorgevulde PumpCarts beschikbaar zijn, moet u een mylife-reservoir handmatig vullen. Desinfecteer de insulineflacon met een alcoholdoekje. Haal het mylife-reservoir en de adapter uit de verpakking en bevestig de adapter aan het reservoir. Beweeg de zuiger op en neer en trek hem vervolgens terug om het reservoir met lucht te vullen. Bevestig de adapter aan het insulineflesje, spuit de lucht in het flesje, draai het flesje en het reservoir ondersteboven en zuig insuline in het reservoir. Als u luchtbellen ziet, tik dan op het reservoir en spuit de lucht terug in het insulineflesje. Verwijder de adapter en schroef de zuiger van het reservoir. U hebt nu een gevuld mylife-reservoir dat klaar is voor gebruik in de mylife YpsoPump.</span>

Stap 2: De katheter vullen

Vul vervolgens de katheter, een proces dat bij de mylife YpsoPump sneller verloopt dan bij andere insulinepompen. Navigeer vanuit het pompmenu naar het pictogram met de naald en de insulinedruppels (die de voorvulling van het infusieset voorstellen) en selecteer Katheter vullen. Stel het vulvolume in en bevestig dit. Terwijl het vullen bezig is, hou de insulinepomp rechtop en tik zachtjes tegen je handpalm om eventuele luchtbellen in de ampul los te maken. Herhaal dit proces totdat de insuline uit het uiteinde van de katheter komt en er geen luchtbellen meer zichtbaar zijn in de katheter. Als je het insulinereservoir zelf hebt gevuld, controleer dan of er nog luchtbellen in het reservoir zitten met behulp van de transparante patroonhouder.

Stap 3: Plaatsing van het infusieset

Je bent nu klaar om het infusieset te plaatsen.

Kies eerst je infusieplaats, maak je handen schoon, desinfecteer de plaats met een alcoholdoekje en laat het drogen. Je kunt het infusieset handmatig inbrengen in een hoek van 90 graden of de mylife Orbit-applicator gebruiken.

We zullen de plaatsing van een mylife Orbit Soft infusieset met de aplicator demonstreren:

Plaats het infusieset in de applicator totdat deze vastklikt. Trek de beschermfolie van de pleister af zonder de kleeflaag aan te raken. Draai de beschermkap voorzichtig om, om deze van de canule te verwijderen. Draai het onderste deel van de applicator met de klok mee totdat het vastklikt. Let op: de applictor is nu geactiveerd. Richt de applicator niet op je ogen om accidenteel letsel te voorkomen. Plaats de applicator op de huid en druk op de knop totdat deze vastklikt. Strijk de pleister glad op de huid en wrijf er een paar seconden zachtjes over om de hechting te verbeteren. Terwijl je de pleister tegen jouw huid houdt, gebruik je twee vingers van je andere hand om het infusieset vast te pakken en de inbrengnaald of het inbrengkapje te verwijderen door op de buitenste vleugels van het inbrengkapje te drukken en het weg te trekken. Verenig de verwijderde inbrengnaald met de blauwe beschermdop en gooi hem weg in een naaldencontainer. Plaats de applicator terug in zijn oorspronkelijke positie. Klik het katheteruiteinde direct op de canulebehuizing van het infusieset. Draai de katheter naar links en rechts en trek de canulebehuizing omhoog om te controleren of hij goed vastzit.

Stap 4: De canule vullen

De laatste stap is het vullen van de subcutane canule. Navigeer naar het pictogram infusieset voorvullen in het pompmenu en selecteer canule vullen. Stel hier het vulvolume in en dien het toe.

### 4.7 Do’s & dont’s

- <span class="mark">De mylife Ypsopump is compatibel met alle kortwerkende insulines, maar er zijn alleen Pumpcarts beschikbaar voor Novorapid en Fiasp. Als je de voorkeur geeft aan Humalog, Lyumjev of Apidra, of als je geen toegang hebt tot PumpCarts, kun je de reservoirs van de mylife YpsoPump gebruiken. Raadpleeg de gebruiksaanwijzing voor meer informatie. Gebruik altijd kortwerkende insuline met een normale concentratie van 100 U/ml.</span>

- <span class="mark">Mylife-reservoirs kunnen binnen 7 dagen na de eerste vulling één keer worden bijgevuld. Bewaar een opnieuw gevuld reservoir niet. U kunt het opnieuw vullen met een spuit en naald of met de adapter. Als u een spuit en naald gebruikt, zuigt u insuline uit de flacon en brengt u deze over naar het lege reservoir. Zorg ervoor dat u alle luchtbellen verwijdert. Als u de adapter gebruikt, kunt u eerst een nieuw reservoir uit de verpakking vullen en dit in de koelkast bewaren. Sluit vervolgens uw gebruikte reservoir aan op de adapter, zuig er insuline in en gebruik het nog een keer.</span>

- Controleer je glucosespiegel altijd 2 uur na het plaatsen van een nieuw infusieset. Dit is de enige manier om te bevestigen dat het infusieset goed is geplaatst en de insuline goed wordt toegediend.

- Met de mylife Ypsopump kun je het reservoir, de katheter en het infusieset afzonderlijk verwisselen. Je hoeft dus niet telkens je katheter en infusieset te verwisselen als je een nieuw insulinereservoir plaatst. De infusiesets zijn ook los van de katheter verkrijgbaar.

- De infusiesets van de mylife Ypsopump worden anders aangesloten en losgekoppeld dan infusiesets van andere pompen. Om een mylife Orbit-infusieset los te koppelen, druk voorzichtig op de ribbels aan de zijkant om deze los te maken. Om opnieuw aan te sluiten, klik je het katheteruiteinde op de canulebehuizing. Controleer altijd of het katheteruiteinde goed op zijn plaats zit door de katheter te draaien en de canulebehuizing omhoog te trekken.

Inmiddels moet je je vertrouwd voelen met het vervangen van zowel het infusieset als de insuline in jouw mylife YpsoPump. Dankzij de voorgevulde insulineflacons verloopt het proces relatief soepel. Het kan wat oefening vergen om te wennen aan de infusiesets en de applicator, maar het is niet moeilijker dan met andere pompen. Als je twijfelt, kun je altijd deze handleiding raadplegen. Veel succes!
