<div class="video-container">
<iframe width="100%" height="400" src="https://www.youtube.com/embed/WnElYEA8HJg" frameborder="0" allowfullscreen></iframe>
</div>

## **<u>1. Inleiding (2 min)</u>**

<span class="mark">Welkom bij onze gerichte verkenning van de Tandem Mobi insulinepump!</span>

<span class="mark">Je hebt nu een goed begrip van de functionaliteit van de insulinepomp via onze vorige algemene insulinepompvideo's. Je hebt je verdiept in de basisprincipes van de werking van insulinepompen, het instellen van basale en bolus insuline, het verwisselen van insuline en infusiesets en het afhandelen van alarmen.</span>

<span class="mark">Nu richten we onze aandacht op de Tandem Mobi insulinepomp. In deze module wordt een uitgebreide uitleg gegeven over het instellen van deze geavanceerde pomp. Deze uitleg is nuttig voor zorgverleners die personen begeleiden die de Tandem Mobi insulinepomp met Control-IQ-technologie gebruiken en biedt ondersteuning voor degenen die beginnen met het gebruik van de Tandem Mobi insulinepomp.</span>

<span class="mark">Het is belangrijk om te weten dat deze video's niet bedoeld zijn als medisch advies. Raadpleeg altijd uw arts voordat u uw therapie aanpast.</span>

<span class="mark">De video's zijn geproduceerd door Dr. Inge Van Boxelaer, de oprichter van Diabetotech en endocrinoloog in het AZ St-Lucas ziekenhuis in Gent in België. De inhoud is beoordeeld door Gary Scheiner, een gecertificeerd specialist in diabeteszorg en -educatie van Integrated Diabetes Services in de VS. Hier kun je hun disclosures zien. Hun expertise en persoonlijke ervaringen zorgen ervoor dat de informatie in de video's volledig en onbevooroordeeld is.</span>

<span class="mark">Aan het einde van deze module zult u de Tandem Mobi insulinepomp volledig begrijpen:</span>

- <span class="mark">Hoe de Tandem Mobi insulinepomp werkt</span>

- Hoe basale en bolus insuline in te stellen op de pomp

- Hoe het insulinereservoir en de infuusset te verwisselen

- <span class="mark">En welke acties je moet ondernemen bij pompalarmen</span>

<span class="mark">Tot slot geven we een link naar een beoordeling van een echte Mobi-pompgebruiker en demonstreren we de Mobi-simulator zodat u het systeem zelf kunt testen.</span>

Dit zal u als zorgverlener beter in staat stellen om Tandem Mobi-gebruikers te helpen of om u als gebruiker voor te bereiden op een succesvolle set-up. We geven u ook handige tips en trucs om uw leven met de Tandem Mobi insulinepomp gemakkelijker te maken.

Veel succes op uw reis met de Tandem Mobi insulinepomp!

2. Werking van de pomp

Welkom bij onze uitgebreide handleiding over de Tandem Mobi insulinepomp! Aan het eind van deze module weet u hoe de Tandem Mobi insulinepomp werkt, wat de verschillende functies zijn, inclusief de onderdelen van de pomp, het opladen van de pomp, het ontgrendelingsproces, de schermen en menu's op de Tandem Mobi Mobile app en wat u wel en niet moet doen.

### 2.1 Onderdelen en knoppen

De Tandem Mobi-pomp is een modulaire semi-patchpomp. Hij heeft ongeveer hetzelfde formaat en gewicht als een Omnipod-pomp. Hij bestaat uit een duurzame pompbasis met een garantie van 4 jaar en een wegwerpcartridge en t:lock Connector die elke 3 dagen vervangen moeten worden.

De pomp heeft geen scherm en wordt bestuurd door de Tandem Mobi Mobile app. Hij heeft 1 pompknop aan de onderkant. Deze knop wordt gebruikt om de pomp aan of uit te zetten, een snelle bolus toe te dienen, waarschuwingen en alarmen te sluimeren en de statuslampjes van de pomp te activeren.

Boven de pompknop zitten 2 statuslampjes die oplichten in verschillende kleuren en patronen om je te laten weten wat de pomp doet, zelfs als je je smartphone niet bij je hebt. Om de lampjes te zien moet je de pompknop indrukken en loslaten. Na een paar seconden gaan de statuslampjes van de pomp branden en wordt het patroon 10 seconden lang weergegeven.

Elke kleur heeft een andere betekenis:

- ROOD staat voor een alarm of storing. Dit betekent dat de insulinetoediening is gestopt. Controleer uw pomp zo snel mogelijk als u dit ziet.

- GEEL staat voor een waarschuwing of een geheugensteuntje, zoals een sensor die binnenkort verloopt of een bijna lege batterij.

- BLAUW staat voor bolustoediening of het vullen van de slang tijdens het vullen van de ampul.

- WIT betekent dat de pomp wordt opgeladen of dat de insulinetoediening handmatig is gestopt.

- GROEN betekent basale toediening of een tijdelijke basale hoeveelheid.

Raadpleeg uw gebruiksaanwijzing voor meer informatie over de knipperende patronen van de pompstatuslampjes. Als u deze onderdelen en indicatoren begrijpt, kunt u uw insulinetoediening met de Tandem Mobi insulinepomp effectief beheren.

### 2.2 De pomp opladen

<span class="mark">Als je de pomp ontvangt, moet je hem eerst opladen. De Tandem Mobi-pomp heeft geen oplaadpoort. In plaats daarvan wordt hij geleverd met een inductie oplader die via een USB-A naar een USB-C kabel wordt aangesloten op een voedingsbron. Er worden ook accessoires meegeleverd voor het opladen via een stopcontact. Je mag alleen accessoires gebruiken die door Tandem Diabetes Care zijn geleverd en we raden het gebruik van adapters of verlengsnoeren af.</span>

<span class="mark">Zorg er tijdens het opladen van uw systeem voor dat de inductieve oplader is aangesloten op een werkend stopcontact. Er staat een logo op de achterkant van de pomp en een t-logo op de bovenkant van de oplader. Lijn deze logo's uit en houd er rekening mee dat de pomp niet in het midden van de oplader ligt.</span>

<span class="mark">Er zijn twee tekenen dat de pomp wordt opgeladen</span>

- <span class="mark">ten eerste zal de oplader kort oplichten</span>

- <span class="mark">ten tweede ziet u een bliksemschichtpictogram boven op het batterijsymbool in de linkerbovenhoek van de tandem Mobi mobiele app.</span>

De statuslampjes van de pomp kunnen ook worden gebruikt om de hoeveelheid lading aan te geven

- een van de lampjes knippert als de lading minder dan 50% is

- als de lading meer dan 50% is, is een van de lampjes continu wit terwijl het andere lampje knippert totdat de pomp volledig is opgeladen.

Het opladen is voltooid als de statuslampjes boven de pompknop wit branden. Een volledige lading gaat meestal tussen de 3 en 5 dagen mee, afhankelijk van je gebruik.

Als het vermogen van je pomp erg laag is, knippert er een lampje rood of gaat hij niet aan. Het is aan te raden om de batterij niet volledig leeg te laten lopen en de pomp dagelijks kort op te laden, bijvoorbeeld 10 tot 15 minuten.

<span class="mark">De pomp werkt normaal tijdens het opladen, dus je hoeft de verbinding niet te verbreken als je dat niet wilt. Als je de verbinding echter wel verbreekt tijdens het opladen, moet je mogelijk gemiste basale insuline vervangen. Koppel de pomp nooit los tijdens het toedienen van een insulinebolus en controleer altijd uw bloedglucosewaarden voordat u de pomp loskoppelt en opnieuw voordat u de pomp weer aansluit.</span>

Als u accessoires verliest of vervangingen nodig hebt, kunt u contact opnemen met de technische ondersteuning van Tandem.

### 2.3 De pomp ontgrendelen

Vervolgens laten we zien hoe je de pomp in- en uitschakelt.

Om de pomp uit te zetten, plaats je hem op het oplaadkussen en zorg je ervoor dat de logo's op de pomp en het kussen op één lijn staan. Maak je geen zorgen als het een beetje uit het midden lijkt. Houd nu de pompknop 20 seconden ingedrukt. De pomp zal drie keer piepen voordat hij uitschakelt.

Plaats de pomp op het oplaadkussen om hem aan te zetten. Terwijl de pomp op het oplaadkussen staat, houdt u de pompknop ingedrukt totdat u de statuslampjes op de pomp ziet oplichten. De pomp geeft vier pieptonen als hij is ingeschakeld en klaar is voor gebruik.

Houd er rekening mee dat wanneer je de pomp ontvangt, je de statuslampjes van de pomp kunt zien wanneer je op de pompknop drukt. Dit betekent niet noodzakelijk dat de pomp is ingeschakeld.

### 2.4 Beginscherm en pompmenu op de Tandem Mobi Mobile app

<span class="mark">Laten we nu verder gaan en meer leren over de mobiele app. We beginnen met een overzicht van het Dashboard.</span>

<span class="mark">Zodra je pomp is gesynchroniseerd met de mobiele app, kun je de pompgegevens bekijken op het hoofdscherm van de mobiele app, oftewel het Dashboard. Bovenaan toont de mobiele app het batterijniveau van de pomp. Let op: dit pictogram verschilt van het batterijniveau van de telefoon dat rechtsboven in het scherm wordt weergegeven. Het antennepictogram geeft de communicatiestatus van de CGM weer en daarnaast wordt de waarschuwingsstatus weergegeven als er een waarschuwing actief is. Rechtsboven staan de icoontjes voor de basale en bolustoediening en de resterende hoeveelheid insuline in de ampul. Daaronder staat Insuline aan boord. Links zie je de meest recente glucosewaarde met een trendpijl. In het midden van het Dashboard staat de grafiek van de meest recente glucosemetingen. Deze grafiek toont de sensormetingen van de afgelopen 24 uur. U kunt naar links en rechts vegen om alle 24 uur in de grafiek te zien. De grafiek bevat glucosewaarden die zijn ingevoerd in de boluscalculator, weergegeven als een cirkel in de grafiek. Onderaan het dashboard zie je de basale hoeveelheden van de afgelopen 24 uur, inclusief veranderingen in de insulinetoediening door het gebruik van Control-IQ technologie. De hoeveelheid insuline die als bolus is toegediend, wordt weergegeven als een druppel. Dit omvat maaltijdbolussen, handmatige correctiebolussen en eventuele automatische correctiebolussen binnen het tijdsbestek weergegeven op het dashboard.</span>

<span class="mark">Als u op een boluspictogram of een glucosewaarde in de grafiek tikt, verschijnt gedetailleerde informatie over die gebeurtenis op het scherm. Direct onder de grafiek ziet u uw Tijd binnen bereik voor de afgelopen 24 uur. Deze wordt berekend aan de hand van de waarden die u hebt ingevoerd in de Doellimieten voor glucose die u kunt vinden onder Instellingen voor drempelwaarden voor glucose. Als u omhoog veegt, ziet u de Huidige status van de pomp. Bovenaan wordt de huidige basale hoeveelheid weergegeven. Hier wordt informatie over de laatst toegediende bolus getoond. Je ziet de huidige status van de Control-IQ technologie. Vervolgens zie je de instellingen voor het actieve persoonlijke profiel en daaronder de status van het CGM-systeem, die per sensor kan verschillen.</span>

<span class="mark">In het pompmenu vind je het volgende:</span>

<span class="mark">Hier programmeer je Persoonlijke Profielen en schakel je de Control-IQ technologie in. Je programmeert de Quick Bolus instellingen en toedieningslimieten, dit zijn de maximale bolus en basale hoeveelheid grenswaarden. Je programmeert de Tijd en Datum voor je pomp vanuit dit menu. Hier moet je dus heen als de tijd is veranderd of als je op reis bent om de tijd op je pomp bij te werken, omdat deze niet automatisch wordt bijgewerkt als de tijd op je telefoon verandert. Je vindt Pump Info en onderaan vind je waar je je pompsoftware kunt bijwerken.</span>

### 2.5 Doen & laten

Hier volgen enkele belangrijke tips om in gedachten te houden:

- Je vindt een uitgebreid menuoverzicht in het downloadgedeelte, dat je kunt opslaan voor gemakkelijke referentie wanneer je als zorgverlener begeleiding op afstand geeft.

- <span class="mark">De pomp is waterbestendig, tot 2 uur op een diepte van 2,4 meter.</span>

- <span class="mark">De mobiele app Tandem Mobi is alleen beschikbaar op bepaalde iPhone-modellen en wordt nu geleidelijk uitgerold naar bepaalde Android-apparaten. U kunt de compatibiliteit van uw apparaat controleren op de website van Tandem.</span>

- De mobiele app van Tandem Mobi moet op de achtergrond draaien om gegevens van en naar uw pomp en naar de Tandem-cloud te kunnen ontvangen en verzenden. Zorg ervoor dat u batterijoptimalisatie op uw smartphone uitschakelt om ervoor te zorgen dat de mobiele Tandem Mobi-app waarschuwingen en alarmen kan ontvangen.

- <span class="mark">Het is ook mogelijk dat de Bluetooth-verbinding tussen de Mobi-pomp en uw smartphone verbroken is.</span>

- <span class="mark">In dat geval ziet u de melding "Pompverbinding verbroken" boven aan het beginscherm van de Tandem Mobi Mobile app, samen met de tijd die is verstreken sinds de verbinding tussen uw pomp en uw smartphone werd verbroken.  U ziet ook een grijs gearceerd gebied in de grafiek, omdat er geen gegevens kunnen worden weergegeven als de verbinding wordt verbroken.</span>

- <span class="mark">De Mobi pomp zal insuline blijven toedienen zoals bedoeld, glucosewaarden blijven ontvangen indien gekoppeld aan een CGM, en alle pompwaarschuwingen, alarmen, herinneringen en storingen zullen op uw pomp worden weergegeven, zelfs wanneer de verbinding met uw smartphone wordt verbroken.</span>

- <span class="mark">Het bolusscherm op uw Tandem Mobi Mobile app is niet toegankelijk wanneer de verbinding wordt verbroken. Echter, indien eerder ingeschakeld, kan de pompknop op de pomp nog steeds worden gebruikt om een snelle bolus toe te dienen.</span>

- <span class="mark">Volg deze stappen om je pomp opnieuw te verbinden met je smartphone:</span>

- <span class="mark">Zorg ervoor dat uw pomp en smartphone zich binnen 1,5 meter van elkaar bevinden en zonder enige obstructie tussen de twee (inclusief lichaamsdelen).</span>

- <span class="mark">Als u aanhoudende problemen hebt met de mobiele app van Tandem Mobi, sluit u de mobiele app van Tandem Mobi af of stopt u deze geforceerd om de huidige sessie te beëindigen. Als het probleem zich blijft voordoen, probeer de pomp dan opnieuw te koppelen.</span>

- <span class="mark">De Tandem Mobi pomp past de tijd en datum niet automatisch aan. Als je wisselt tussen winter- en zomertijd, of als je naar een andere tijdzone reist, moet je zelf de tijd instellen. Je kunt dat doen via de pompinstellingen.</span>

- <span class="mark">Tot slot is het belangrijk om te weten dat je geen metalen voorwerpen op de oplader moet leggen.</span>

<span class="mark">Gefeliciteerd! Je weet nu hoe de Tandem Mobi insulinepomp werkt, inclusief de onderdelen, het oplaadproces, hoe je de pomp aan- en uitzet en de verschillende schermen en menu's. In de volgende video gaan we dieper in op het instellen van de insulinetoediening, dus blijf kijken!</span>

3. Insuline instellen

<span class="mark">Welkom bij onze gedetailleerde handleiding over het instellen van de insulinetoediening voor de Tandem Mobi insulinepomp.</span>

We laten zien hoe u basale insuline programmeert, een tijdelijke basale hoeveelheid instelt en een insuline bolus toedient. Daarnaast zullen we een aantal belangrijke do's en don'ts met je delen om je pompervaring te verbeteren.

### 3.1 Basale insuline programmeren

- Om uw persoonlijke profiel te openen, tikt u op 'instellingen' in de navigatiebalk, vervolgens op 'Pomp', tik op 'Persoonlijke profielen', tik op 'Nieuw profiel toevoegen' en tik vervolgens op het veld 'Profielnaam'.

- Voer een profielnaam in van maximaal 16 tekens en tik op 'volgende'. Tik op 'Segment toevoegen' om te beginnen met het instellen van de insulinetoediening. Het eerste tijdsegment begint om 12 uur 's ochtends.

- Binnen elk tijdsegment moet je een basale hoeveelheid, correctiefactor, koolhydratenratio en doel-BG programmeren. Om de waarden voor elke variabele in te voeren, tikt u op het gebied met de tekst "Tikken om in te stellen". Er verschijnt een numeriek toetsenblok en zodra je de eerste hebt ingevoerd, tik je gewoon op het veld om de volgende waarde in te voeren. Tik op Klaar om het toetsenblok te sluiten.

- Bekijk alle waarden die u zojuist hebt ingevoerd en tik op 'Opslaan'. Er is een tijdsegment opgeslagen in de banner bovenin de mobiele Tandem Mobi-app.

- Als u meer tijdsegmenten wilt toevoegen, tikt u op het pluspictogram. Als je meer tijdsegmenten toevoegt, worden alle instellingen die je in het vorige tijdsegment hebt ingevoerd gekopieerd en verschijnen ze in het nieuwe segment. Hierdoor kun je eenvoudig alleen de specifieke instellingen aanpassen die je wilt, in plaats van ze helemaal opnieuw te moeten invoeren.

- Tik op 'Segment toevoegen' en vervolgens op 'Starttijd'. Voer met het toetsenblok op het scherm de tijd in waarop je het tijdsegment wilt laten beginnen en tik op 'Gereed'. Vergeet niet dat dit segment actief zal zijn vanaf de starttijd tot 12 AM of tot het volgende segment dat u invoert.

- <span class="mark">Wanneer je je instellingen hebt bevestigd en klaar bent met het toevoegen van tijdsegmenten, tik je op het pijltje terug om je bolusinstellingen te programmeren. Tik eerst op het paneel 'Bolusinstellingen' om te beginnen.  Standaard is de insulineduur ingesteld op 5 uur en zijn de koolhydraten ingeschakeld. We raden aan om deze instellingen op de standaardwaarden te laten staan.</span>

- Om een tijdsegment te verwijderen, tikt u op de begintijd van het tijdsegment dat u wilt verwijderen en tikt u op 'Segment verwijderen'. Tik op 'Ja' om te bevestigen.

- Als je de naam van een bestaand profiel wilt wijzigen, tik je in de navigatiebalk op ' instelling'. Tik op 'Pomp' en vervolgens op 'Persoonlijke profielen'. Tik op de naam van het persoonlijke profiel dat u wilt hernoemen. Tik op 'Profielopties' en vervolgens op ' Hernoem'.

- Als je je instellingen hebt bevestigd, tik je op 'Dashboard' om terug te keren naar het beginscherm. Als u extra persoonlijke profielen wilt toevoegen, herhaalt u de stappen in deze video.

- U kunt ook een bestaand persoonlijk profiel dupliceren. Selecteer vervolgens Bewerken om alleen bepaalde instellingen te wijzigen om een nieuw profiel te maken.

Om basale insuline te stoppen, tik je in de navigatiebalk op 'Acties', selecteer je 'Stop insuline' en tik je op 'Ja'. Wanneer de insuline is gestopt, toont het beginscherm de status "Alle toedieningen gestopt". Het herstarten van basale insuline kan op dezelfde manier gedaan worden via 'Acties'.

### 3.2 Tijdelijk basaal

<span class="mark">Om een tijdelijk basaal te starten, navigeer je naar 'Acties' in de navigatiebalk en selecteer je 'Tijdelijk basaal'. Hier kunt u het percentage en de duur van uw keuze instellen. Tik op Dashboard op de navigatiebalk om het Dashboard-scherm weer te geven en bevestig het pictogram dat aangeeft dat er een Tijdelijk basaal actief is. Een 'T' in een geel vakje betekent dat er een tijdelijk basaalsnelheid actief is, terwijl een 'T' in een rood vakje betekent dat de tijdelijke basaalsnelheid 0 u/uur is. U kunt het tijdelijk basaal altijd handmatig uitschakelen, waardoor de 'T' terugkeert naar de huidige systeeminstellingen.</span>

3.3 Een bolus toedienen

Het toedienen van een bolus is eenvoudig. Druk in het startscherm op de bolusknop, voer de gram koolhydraten in en, indien nodig, een vingerprikwaarde. Als de pomp is gekoppeld met een glucosesensor, wordt de laatste glucosewaarde automatisch ingevuld. De pomp beveelt een insulinedosis aan, die je kunt aanpassen.

Een handige tip is de optie voor verlengde bolustoediening. Bij het bevestigen van een bolus, kunt u ervoor kiezen om er een verlengde bolus van te maken en het percentage en de tijdsduur naar behoefte aan te passen.

### 3.4 Doen & laten

- <span class="mark">Zorg ervoor dat de maximale bolusgrenzen iets boven de verwachte bolusdoses zijn ingesteld. Je kunt de maximale bolus vinden via de pompinstellingen. De maximale bolus is standaard ingesteld op 10 eenheden, maar je kunt deze instellen tussen 1 en 25 eenheden.</span>

- <span class="mark">Het wordt aanbevolen om de BG-doelwaarde in te stellen op 110 mg/dl of 6,5 mmol/l, omdat dit overeenkomt met het doel dat wordt gebruikt bij het gebruik van Control-IQ technologie.</span>

- Het wordt aanbevolen dat alle gebruikers de snelle bolusfunctie instellen, waarmee je een bolus kunt toedienen door simpelweg op de pompknop te drukken. Het is een manier om een bolus toe te dienen door het opvolgen van piep/trilcommando's, zonder door het pompscherm te navigeren of het scherm te bekijken.

En dat is het! Met deze kennis kunt u effectief insuline instellen en aanpassen op de Tandem Mobi insulinepomp. In onze volgende video gaan we in op het verwisselen van het insulinereservoir en de infuusset.

4. Reservoir en infuusset vervangen

Welkom bij deze les over het vervangen van het reservoir en de infusieset van de Tandem Mobi insulinepomp!

In deze video behandelen we de verschillende opties voor infusiesets, stapsgewijze instructies voor het vervangen van het reservoir en de infusieset, en handige tips voor succes.

### 4.1 Verschillende infusiesets

<span class="mark">De Autosoft 90 infuusset is de meest gebruikte infuusset voor de Tandempomp. Andere alternatieven zijn de Autosoft 30, de Varisoft met een schuine canule en de TruSteel met een stalen canule.</span>

<span class="mark">Tandem levert ook katheters van verschillende lengtes. De meeste mensen gebruiken de korte katheters (van 12 cm) om de pomp dicht bij de infusieplaats op de huid te houden, maar u kunt ook kiezen voor de langere katheters (van 60 tot 110 cm) om de pomp in uw zak te dragen.</span>

<span class="mark">Een gedetailleerd overzicht van deze infusiesets, inclusief lengtes van katheters en canules en vulvolumes, vind je in de download onder deze video.</span>

### 4.2 Reservoir en infusieset vervangen

Begin met het wassen van uw handen en zorg ervoor dat uw werkruimte schoon is. Verzamel de volgende spullen: een reservoir, een ampul, je insuline (op kamertemperatuur), een infuusset, wat alcoholdoekjes en je pomp.

### #1 Reservoir vervangen

Zorg ervoor dat je handen schoon zijn en dat je de bovenkant van het flesje eerst met alcohol hebt schoongeveegd. Laten we de nieuwe ampul voorbereiden. Dit doe je door de vulstang naar beneden te trekken en vervolgens weer omhoog te duwen om lucht uit de cartridge te persen. Trek vervolgens de vulstang naar beneden tot het gewenste volume. Je kunt dit meten door met de bovenste ring op de zuiger de gewenste hoeveelheid insuline aan te geven. Nu is het tijd om de ampul te vullen. Begin met het rechtop zetten van de ampul met insuline op een vlakke ondergrond. Druk de ampuladapter op de ampul. Druk vervolgens de vulstaaf naar beneden om lucht uit de cartridge in de flacon te persen. Zorg ervoor dat u druk blijft uitoefenen op de vulstaaf. Draai de set met de ampul nog steeds vast ondersteboven en laat de vulstaaf langzaam los. De insuline begint vanuit de ampul in de ampul te stromen. Vanaf hier kunt u de vulstang langzaam terugtrekken tot de gewenste hoeveelheid insuline. Houd er rekening mee dat er nog minstens 30 eenheden insuline in de ampul moeten zitten als de slang gevuld is. Tik vervolgens op de ampul en draai deze rond om eventuele luchtbellen te verwijderen. Als u luchtbellen ziet, duwt u de vulstaaf omhoog om ze eruit te duwen. Houd er rekening mee dat het eruit duwen van luchtbellen ook wat insuline naar buiten kan duwen. Controleer of er voldoende insuline in de ampul zit. Sluit het vulproces af door de ampul uit de ampuladapter te halen.

Vervolgens is het tijd om de ampul uit de set te halen. Begin met de vulstaaf linksom los te draaien en maak het patroon voorzichtig los van de set. Schroef nu de de ampuladapter tegen de klok in los van de t-lock connector.

Je wordt gevraagd om de lege cartridge uit de pomp te halen door deze linksom te draaien. Zorg ervoor dat de zuiger van je pomp in de onderste stand staat. Het moet er zo uitzien, niet zo. Plaats nu de net gevulde ampul op de pomp en draai deze met de klok mee tot hij vastklikt.

<span class="mark">Zorg ervoor dat u alle juiste verwijderingsmethoden volgt voor naalden, cartridges, onderdelen en infusiesets.</span>

### #2 De katheter vullen

<span class="mark">Vervolgens ga je de katheter vullen. Controleer of het infusieset losgekoppeld is van je lichaam. Sluit de katheter van een nieuw infusieset aan op de t-lock connector op de cartridge. Tik vervolgens verder. Houd de pomp met de t-lock connector naar boven gericht. Dit zorgt ervoor dat eventuele lucht in de cartridge eerst door de katheter wordt geperst. Tik vervolgens op ja op de mobiele app. Zorg ervoor dat je infusieset is losgekoppeld van je lichaam. Houd vervolgens de pompknop ingedrukt om de katheter met insuline te vullen. Houd de pomp rechtop en houd de pompknop ingedrukt totdat je druppels insuline ziet aan het einde van het infusieset. Zodra u insulinedruppels ziet, laat u de pompknop los. Dit proces gaat bij de tandem Mobi veel sneller dan bij de t-slim X2-pomp. Let dus goed op. Houd er rekening mee dat de pomp tijdens het proces op gezette tijden kan pauzeren. Dit is normaal en stelt je in staat om te controleren of er insulinedruppels zijn. Tik op 'ja' als je druppels insuline ziet aan het uiteinde van je katheter.</span>

### #3 Plaatsing infusieset

<span class="mark">Nu zijn we klaar om het infusieset aan te brengen. We zullen het Autosoft 90 infusieset demonstreren. Begin met het desinfecteren van je huid en verwijder de papieren achterkant van de infusiesetpleister. Zorg ervoor dat het infusieset tijdens dit proces stevig op de naald blijft zitten. Bereid vervolgens de inserter voor door aan het witte plastic te trekken totdat je een klik hoort. Op dat moment kunt u de naaldbescherming veilig verwijderen. Zoek een van de twee depressies op het inbrengapparaat en breng de slang in. Plaats het geprepareerde apparaat op uw gereinigde huid en druk de naald op zijn plaats door zachtjes te drukken op de twee ronde indrukkingen. Druk nog een keer op het witte plastic. Verwijder ten slotte voorzichtig de inserter.</span>

<span class="mark">Vergeet niet op "Voltooien" te klikken als daarom wordt gevraagd om door te gaan met de insulinetoediening. Als je dit vergeet, klinkt er een alarm ter herinnering.</span>

<span class="mark">U hebt nu het reservoir en infusieset succesvol vervangen! Vergeet niet dit minstens eens in de drie dagen te doen, zelfs als het reservoir nog niet leeg is.</span>

### #4 Canule vullen

<span class="mark">Wanneer u de katheter van het Autosoft-infusieset vult, wordt de canule automatisch gevuld. Als u alleen het infusieset vervangt maar de bestaande katheter behoudt, moet u de canule handmatig vullen. Dit kunt u doen via hetzelfde pompmenu. Vul de canule van het Autosoft 90 infusieset met 0,3 eenheden voor 6-mm naalden of 0,5 eenheden voor 9-mm naalden. Schuine canules hebben een vulvolume van 0,7 eenheden nodig en stalen canules hoeven niet te worden gevuld.</span>

<span class="mark">4.3 Do’s & don’ts</span>

- <span class="mark">De goedgekeurde insuline in de Tandem Mobi insulinepomp is NovoLog of NovoRapid en Humalog met een concentratie van 100 eenheden per milliliter.</span>

- <span class="mark">Onthoud dat u 2 uur na het inbrengen van een nieuwe set uw bloedglucose moet controleren. Het controleren van uw bloedglucose is de enige manier om te bevestigen dat uw infusieset goed is ingebracht en dat u insuline krijgt toegediend.</span>

- <span class="mark">Voordat u de inserter weggooit, moet u het deksel weer vastmaken totdat het vastklikt.</span>

- <span class="mark">Wanneer u uw insulinepomp tijdelijk verwijdert, kunt u het beste het verbindingsstuk van uw infusieset afdekken. Als je de beschermkap open laat, kan er vuil in de opening komen, wat infecties of afsluitingen kan veroorzaken.</span>

- <span class="mark">Controleer de slangen op luchtbellen. Lucht en de slang nemen ruimte in waar insuline hoort te zitten. En dit kan de insulinetoediening beïnvloeden. Denk eraan dat veranderingen in temperatuur of weer luchtbellen kunnen veroorzaken. Als u luchtbellen in uw ampul vindt, kunt u overwegen de pomp te dragen met de slang schuin naar beneden of opzij om te voorkomen dat er lucht in de slang komt. Als u luchtbellen in de slang ziet, moet u de infusieplaats loskoppelen van uw lichaam. Selecteer vervolgens in het menu Cartridge laden de optie Slang vullen en vul de slang totdat de lucht er helemaal uit is. Hierdoor wordt de lucht uit de slang geperst.</span>

- <span class="mark">Houd er rekening mee dat sommige huidverzorgingsproducten zoals lotions, zonnebrandcrèmes en insect repellant scheurtjes kunnen veroorzaken in de plastic van de cartridge of pomp. Zorg dat deze producten niet in contact komen met de pomp of de cartridge. Vergeet niet om na het gebruik van deze producten altijd uw handen te wassen voordat u de pomp of ampul aanraakt.</span>

<span class="mark">U beschikt nu over de kennis om het insulinepatroon en infusieset van de Tandem Mobi insulinepomp te vervangen. Als u een fout maakt, maak u dan geen zorgen - dat is heel normaal. Blijf kalm en volg de stappen. Vergeet niet dat als alles mislukt, er altijd de klantenservice en een heleboel nuttige YouTube-video's beschikbaar zijn. Vergeet ook niet dat u voor medische ondersteuning contact kunt opnemen met uw diabetesteam, dat ook een oproepdienst heeft. Ga zo door! Veel succes!</span>

5. Pomp alarmen

<span class="mark">In deze video duiken we in het alarmsysteem van de Tandem Mobi insulinepomp. We bespreken de verschillende soorten alarmen, waarschuwingen en herinneringen, en delen een aantal best practices.</span>

<span class="mark">Het scherm Meldingen informeert u wanneer informatie met betrekking tot uw pomp of CGM aandacht vereist. De omtrekkleur van de melding geeft het belang van de informatie aan.</span>

- <span class="mark">Rood staat voor alarmen en geeft aan dat er een storing is opgetreden in de pomp en dat de insulinetoediening is gestopt.</span>

- <span class="mark">Geel staat voor pomp- of CGM-waarschuwingen.</span>

- <span class="mark">Blauw staat voor een herinnering of informatief bericht. Insulinetherapie wordt niet beïnvloed.</span>

<span class="mark">Dismiss verschijnt als u een waarschuwingsmelding met uw vinger naar links schuift. Tik op dit pictogram om de waarschuwing te negeren.</span>

<span class="mark">Verwijderen verschijnt als u een herinnering of informatieve melding met uw vinger naar links schuift. Tik op dit pictogram om de herinnering of informatieve melding te verwijderen.</span>

<span class="mark">Als er meerdere herinneringen, waarschuwingen en alarmen tegelijkertijd plaatsvinden, worden de alarmen als eerste weergegeven, de waarschuwingen als tweede en de herinneringen als derde. Elke herinnering moet afzonderlijk worden bevestigd totdat ze allemaal zijn bevestigd.</span>

<span class="mark">Als pushmeldingen zijn ingeschakeld op uw smartphone en de mobiele Tandem Mobi-app is geopend, krijgt u de waarschuwingsmelding op het vergrendelscherm van uw smartphone.</span>

### 5.1 Alarmen

Alarmen fungeren als urgente meldingen, die u waarschuwen voor een actuele of dreigende onderbreking in de insulinetoediening, zoals wanneer de insulinepatroon leeg is. Deze vereisen onmiddellijke aandacht.

<span class="mark">Deze alarmen worden gesignaleerd met drie opeenvolgende tonen of trillingen, afhankelijk van de door jou gekozen volume- en trilinstellingen. Als ze niet worden opgevolgd, escaleren de alarmen tot het maximale geluids- en trillingsniveau en blijven ze dit herhalen tot het probleem is verholpen. De statuslampjes van de pomp gaan rood branden.</span>

<span class="mark">Het automatische uitschakelalarm is een alarm dat door de gebruiker kan worden ingesteld. Andere alarmen zijn het alarm voor hervatten van insuline, het alarm voor laag stroomverbruik, het alarm voor lege ampul, het alarm voor foutieve ampul, het temperatuuralarm, het occlusiealarm, het alarm voor de pompknop en het alarm voor het resetten van pomp en IOB.</span>

### 5.2 Waarschuwingen

<span class="mark">Waarschuwingen informeren je over veiligheidsomstandigheden waarvan je op de hoogte moet zijn, zoals een laag insulineniveau.</span>

<span class="mark">Deze waarschuwingen worden uitgedrukt met twee opeenvolgingen van drie tonen of twee trillingen, afhankelijk van je volume/vibratievoorkeur. Ze blijven herhalen tot ze worden bevestigd, maar escaleren niet. De statuslampjes van de pomp branden geel.</span>

<span class="mark">Als u de sluimerfunctie inschakelt, kunt u deze piep of trilfunctie voor een bepaalde tijd uitzetten als u niet in staat bent om naar uw Tandem Mobi mobiele app te kijken.</span>

<span class="mark">De waarschuwingen voor lage insulinewaarde en maximale basaalwaarde kunnen door de gebruiker worden ingesteld.</span>

<span class="mark">Andere pompwaarschuwingen zijn Waarschuwing pomp laag vermogen, Waarschuwing onvolledige bolus, Waarschuwing onvolledige laadprocedure, Waarschuwing onvolledige instelling, Waarschuwing basale hoeveelheid vereist, Waarschuwing basale en koolhydraatratio vereist, Waarschuwing maximale bolus per uur, Waarschuwing maximale bolus, Waarschuwing maximale basaal, Waarschuwing minimale basaal, Waarschuwing pompknop, Waarschuwing snelle bolus, Waarschuwing gegevensfout en Waarschuwing temperatuur.</span>

<span class="mark">Mogelijke CGM-waarschuwingen zijn verschillende kalibratiewaarschuwingen en zenderwaarschuwingen, CGM-waarschuwing hoog, CGM-waarschuwing laag, CGM-waarschuwing vast laag, CGM-waarschuwing (snelle stijging), CgM-waarschuwing (snelle daling), glucosewaarde onbekende sensor, waarschuwing buiten bereik, foutieve sensor en CGM niet beschikbaar.</span>

<span class="mark">Mogelijke waarschuwingen voor Control-IQ technologie zijn Waarschuwing buiten bereik, Waarschuwing Control-IQ technologie laag, Waarschuwing Control-IQ technologie hoog en Waarschuwing maximale insuline.</span>

5.3 Herinneringen

Herinneringen stellen u op de hoogte van een optie die u hebt ingesteld, zoals een herinnering om uw bloedglucose te controleren na een bolus.

<span class="mark">Herinneringen waarschuwen je met een enkele reeks van 3 tonen of 3 trillingen, afhankelijk van je volume- en trilinstellingen. Ze worden elke 10 minuten herhaald totdat ze worden bevestigd. Herinneringen escaleren niet.</span>

<span class="mark">Voorbeelden zijn BG-herinnering laag, BG-herinnering hoog, BG-herinnering na bolus, bolusherinnering gemiste maaltijd, bolusbevestigingsherinnering en locatieherinnering.</span>

### 5.4 Do’s en don’ts

- <span class="mark">Een specifiek alarm is het 'storing'-alarm. Dit geeft een kritieke fout aan en alle toedieningen zijn gestopt. U moet overschakelen naar uw back-up bezorgmethode voor insuline. Noteer de foutcode en neem contact op met de klantenservice.</span>

- <span class="mark">Raadpleeg bij twijfel de gebruikershandleiding of bel de klantenservice.</span>

- <span class="mark">U kunt pushmeldingen inschakelen via de tandem Mobi mobiele app. Tik op instellingen, dan op Waarschuwingen en geluiden en vervolgens op Instellingen voor app-meldingen. Zorg ervoor dat je notificatievoorkeuren zijn ingeschakeld en dat je smartphone notificaties van buiten de app toestaat. Ga hiervoor naar instellingen, dan naar meldingen en zet meldingen toestaan aan. Het wordt aanbevolen om kritieke waarschuwingen en tijdgevoelige meldingen in te schakelen. Het is ook aan te raden om de app op de achtergrond te laten draaien en niet te sluiten of geforceerd af te sluiten. Door waarschuwingen in de tandem Mobi-app te bevestigen en te wissen, voorkomt u dat de melding terugkomt en spaart u de batterij.</span>

- <span class="mark">Als u de sluimerfunctie inschakelt, kunt u deze pieptoon of trilling voor een bepaalde tijd uitzetten als u niet in staat bent om naar uw Tandem Mobi-app te kijken. Ga naar de Pompgeluiden in het menu Waarschuwingen & Geluiden om Snooze in te schakelen en in te stellen.</span>

- <span class="mark">Als je de pomp langere tijd niet gebruikt, zet hem dan in de opslagmodus.  Plaats de pomp op de inductieve oplader en houd de pompknop 20 seconden ingedrukt. De pomp zal 3 keer piepen voordat hij naar de opslagmodus gaat. Verwijder de pomp van de stroombron.</span>

<span class="mark">Nu weet je wat je moet doen als het primaire alarm van de pomp afgaat en ben je beter voorbereid. Als je dus een geluid hoort in je pomp, hoef je niet in paniek te raken. Kijk gewoon naar het scherm en daar worden meestal instructies gegeven. Raadpleeg de gebruikershandleiding of bel de klantenservice als het bericht onduidelijk is. Veel succes toegewenst!</span>

6. Casusverslag & virtuele pompuitdaging

<span class="mark">In deze laatste video willen we graag de aandacht vestigen op een instructievideo van Jillian Boleau, een persoon met diabetes type 1, waarin ze laat zien hoe u uw insulinepatroon, katheter en infusieset met de Tandem Mobi verwisselt. Dit is geweldig voor visuele leerlingen die alle stappen bij een echte persoon willen zien. Tijdens de video geeft ze ook verschillende praktische tips gebaseerd op haar persoonlijke ervaring, wat de video nog waardevoller maakt.</span>

<span class="mark">Klik op de link onder deze video om haar recensie te bekijken.</span>

<span class="mark">In aanvulling op Jillian's inzichtelijke review willen we graag de Tandem Mobi simulator website introduceren, een virtuele Tandem pomp beschikbaar op uw desktop voor mensen in de VS en enkele andere landen. Met deze simulator kunt u experimenteren en de functies van uw pomp beter begrijpen.</span>

<span class="mark">Je vindt de link naar de website onder deze video.</span>

https://www.tandemdiabetes.com/products/software-apps/virtual-pump-demos/tandem-mobi-simulator

<span class="mark">U hebt belangrijke informatie geleerd over de Tandem Mobi insulinepomp en uw vaardigheden op het gebied van diabetesbeheer verbeterd door deze cursus af te ronden.</span>

<span class="mark">We waarderen het dat u deze reis met ons hebt gemaakt en wensen u het allerbeste wanneer u uw insulinepomp blijft gebruiken om uw diabetes te beheren. Blijf fantastische dingen doen en vergeet nooit dat je gezondheid en welzijn elk beetje inspanning waard zijn! Gefeliciteerd!</span>
