<!-- Dutch video to be added -->

## **<u>2. Hoe de Tandem t:slim X2 insulinepomp werkt</u>**

Welkom bij deze informatieve video over de werking van de Tandem t:slim X2-pomp!

In dit segment verkennen we de verschillende aspecten van de pomp, waaronder de onderdelen, knoppen, het oplaadproces, het ontgrendelingsmechanisme en de verschillende schermen en menu's.

We zullen ons richten op de pomp met Control IQ software. Het is belangrijk om te weten dat er een andere versie beschikbaar is met de Basal IQ software, die een iets ander menu heeft. We gaan in deze module echter niet in op de details van de Basal IQ software.

### 2.1 Onderdelen en knoppen op de pomp

Laten we beginnen met een overzicht van de onderdelen en knoppen op de pomp.

De Tandem t:slim X2-pomp heeft een strak ontwerp. Aan de voorkant van de pomp vind je een groot kleurentouchscreen waarmee je gemakkelijk kunt navigeren.

Aan de achterkant van de pomp zit een uitschuifbaar reservoir dat via een lock op een katheteris aangesloten. Het is belangrijk om te weten dat bij de tandempomp de luer lock zich op 5 cm van de pomp bevindt. Daarvandaan loopt een langere katheter naar het infusieset, dat op je huid wordt bevestigd.

Bovenop de pomp vind je één knop. De kleur van deze knop geeft de status van de pomp aan:

- Een groen lampje om de 30 seconden betekent dat de pomp normaal werkt.

- Drie groene lampjes om de 30 seconden geven aan dat de pomp aan het opladen is.

- Een geel lampje om de 30 seconden geeft een waarschuwing of herinnering aan.

- Een rood lampje om de 30 seconden geeft een storing of alarm aan.

Aan de zijkant van de pomp zit een USB-poort waarmee de pomp kan worden opgeladen en waarmee gegevens kunnen worden opgevraagd.

### 2.2 De pomp opladen

Om de pomp op te laden, zit er een oplaadbare lithiumbatterij in. Je kunt de pomp het beste dagelijks 10-15 minuten opladen via een laptop, pc, stopcontact, auto of powerbank. Het wordt aanbevolen om de pomp niet 's nachts op te laden. Als je de batterij niet oplaadt, gaat hij ongeveer 5 dagen mee, dus het is belangrijk om hem elke 5 dagen minstens 30-60 minuten op te laden.

Zorg ervoor dat je de USB-klep van de pomp voorzichtig opzij schuift om schade te voorkomen. Je hoort een paar korte piepjes wanneer de batterij begint op te laden. Tijdens het opladen kun je de pomp aangesloten houden op je lichaam.

Als de batterij helemaal leeg is, gaat het scherm mogelijk niet meteen aan als je de USB-kabel aansluit. De knop zal echter om de 2 seconden groen oplichten totdat er voldoende batterijstroom is om het scherm te activeren.

### 2.3 De pomp ontgrendelen

Om de pomp te ontgrendelen, druk je gewoon op de knop bovenaan en voer je de ontgrendelingscode in, die bestaat uit een 1-2-3 reeks. Door lang op de knop bovenaan te drukken,  kun je het scherm uitschakelen.

### 2.4 Beginscherm en pompmenu

Laten we nu het beginscherm en het pompmenu bekijken. Het beginscherm geeft verschillende informatie weer, afhankelijk van of je bent verbonden met een glucosesensor zoals een Dexcom of FreeStyle Libre sensor. Linksboven vind je de batterijstatus en rechtsboven de resterende insuline in de pomp. Het onderste gedeelte toont de insuline aan boord, op basis van de hoeveelheid actieve insuline van eerdere bolussen en automatische veranderingen van de basale insuline.

Door op de resterende insuline rechtsboven te tikken, kom je in een statusscherm, waar je het actieve persoonlijke profiel, de basale insulinesnelheid, de tijd van de laatste bolus en je huidige instellingen voor het berekenen van een bolus kunt bekijken. Daarnaast kun je ook de laatste kalibratie, de starttijd van de sensor, de batterij van de zender en informatie over de mobiele verbinding bekijken.

Aan de rechterkant van het scherm kun je het aantal uren instellen dat wordt weergegeven in de sensorgrafiek, variërend van 1 tot 24 uur. Tikken op de sensorgrafiek vergroot de weergave, maar let op: de basale insulinesnelheid is niet zichtbaar in deze weergave.

Door op het Tandem-logo te tikken, kun je altijd terugkeren naar het beginscherm.

Via het optiemenu heb je toegang tot verschillende instellingen, waaronder insuline stoppen of voortzetten, laden, activiteit, mijn pomp, mijn CGM, apparaatinstellingen en geschiedenis.

- Onder "Mijn pomp" heb je toegang tot verschillende opties zoals Persoonlijke profielen, Control IQ, Waarschuwingen & herinneringen en Pompinfo. In het gedeelte Waarschuwingen en herinneringen kun je verschillende herinneringen instellen en waarschuwingen aanpassen, zoals de waarschuwing voor een laag insulineniveau en het automatische uitschakelalarm.

- Binnen "mijn CGM" kun je de sensor starten/stoppen, de CGM kalibreren met een vingerprik, CGM-waarschuwingen instellen en de zender-ID invoeren (dit kan alleen als de sensor gestopt is).

- In "Apparaatinstellingen" kun je de time-outmoment van het scherm aanpassen, de tijd en datum instellen, het geluidsvolume aanpassen voor alarmen, waarschuwingen, herinneringen, toetsenblok, bolus, snelle bolus en katheter vullen, en zelfs een beveiligings-PIN-code instellen. De beveiligings-PIN-code kan handig zijn voor personen, vooral kinderen, die de pomp niet zelf bedienen.

- Tot slot kun je met de optie "geschiedenis" alle pomp- en CGM-geschiedenis op een logische manier bekijken.

### 2.5 Do’s & don’ts

Hier zijn een paar belangrijke tips om in gedachten te houden:

- Je vindt een uitgebreid menuoverzicht in het downloadgedeelte, dat je kunt opslaan zodat je het gemakkelijk kunt raadplegen wanneer je als zorgverlener begeleiding op afstand geeft.

- De pomp is waterdicht, maar slechts 30 minuten tot een diepte van 0,9 meter.

- De pomp wordt geleverd met een zwarte hoes en klip, maar je kunt ook andere hoezen bestellen en andere draagoplossingen ontdekken. Een link naar een lijst met compatibele hoezen en draagsystemen vind je onder de video.

- De Tandem t:slim X2-pomp past de tijd en datum niet automatisch aan. Dus als je wisselt tussen winter- en zomertijd, of als je naar een andere tijdzone reist, moet je zelf de tijd instellen. Je kunt dat doen via de instellingen.

Gefeliciteerd! Je weet nu hoe de Tandem t:slim X2 insulinepomp werkt, inclusief de onderdelen, het oplaadproces, het ontgrendelingsmechanisme en de verschillende schermen en menu's. In de volgende video gaan we dieper in op het instellen van de insulineafgifte, dus blijf kijken!
