<!-- Dutch video to be added -->

## **<u>4. Reservoir en infusieset vervangen (6 min)</u>**

<span class="mark">Welkom bij deze les over het vervangen van het reservoir en het infusieset van de Tandem t:slim X2 insulinepomp.</span>

<span class="mark">In deze video behandelen we de verschillende opties voor infusiesets, stapsgewijze instructies voor het vervangen van het reservoir en het infusieset, en handige tips voor succes.</span>

### 4.1 Verschillende infusiesets

Het Autosoft 90 infusieset is de meest gebruikte infusieset voor de Tandempomp.

Andere alternatieven zijn de Autosoft 30, de Varisoft met een schuine canule en de TruSteel met een stalen canule. Een gedetailleerd overzicht van deze inusiesets, inclusief lengtes van katheters en canules en vulvolumes, is te vinden in de download onder deze video.

### 4.2 Benodigdheden

Begin met het wassen van je handen en zorg ervoor dat jouw werkruimte schoon is. Verzamel de volgende items: een reservoir, een optrekspuit, een optreknaald, een infusieset, jouw insuline op kamertemperatuur, en je pomp. Je kunt ook het bij de pomp geleverde instrument voor het verwijderen van cartridges gebruiken.

### 4.3 Reservoir vervangen

Om te bepalen hoeveel insuline je in de spuit moet doen, vermenigvuldig je je totale insuline dagdosis met 3 (voor 3 dagen) en tel je er ongeveer 50 eenheden bij op voor het vullen van de katheter. Als je een injectieflacon gebruikt, desinfecteer dan de poort en spuit lucht in om de insuline er gemakkelijk uit te krijgen.

Verwijder na het vullen de lucht uit het reservoir door de naald in de vulopening te steken en de lucht eruit te zuigen. Injecteer vervolgens langzaam insuline in het nieuwe reservoir.

Navigeer vervolgens naar 'opties' op je pomp, kies 'laden' en vervolgens 'reservoir vervangen'. Koppel het infusieset los van je lichaam en verwijder het oude reservoir. Plaats het nieuwe reservoir stevig in de pomp. De pomp detecteert het reservoir en stelt voor om de katheter te vullen.

### 4.4 De katheter vullen

Begin met een nieuwe infusieset en de bijbehorende katheter. Open de verpakking voorzichtig en maak het deksel los door met één hand druk uit te oefenen op de drie punten van het plastic omhulsel, terwijl je met de andere hand het deksel eraf trekt. Denk eraan dat het Autosoft 90-systeem vrij kwetsbaar is door de zachte plastic constructie, dus buig het niet te veel en raak de naald niet aan. Haal de katheter voorzichtig uit het omhulsel en trek niet te hard aan de katheter. Sluit de katheter nu aan op de luer lock van het reservoir en draai hem een kwartslag met de klok mee om hem goed vast te zetten.

Activeer vervolgens je pomp om te beginnen met het vullen van de katheter. Het is essentieel om je pomp tijdens deze procedure rechtop te houden, zodat eventuele luchtbellen naar boven kunnen komen. Let goed op of er luchtbelletjes in de katheter zitten. Zodra je ziet dat er een paar druppels insuline uit de naald komen, kun je het vulproces van de pomp stoppen.

Belangrijk om te weten is dat je dit proces nooit moet uitvoeren terwijl het infusieset op je lichaam is aangesloten. Zorg er ook voor dat je de katheter vult met minimaal 10 eenheden insuline.

### 4.5 Het infusieset plaatsen

Nu zijn we klaar om het infusieset aan te brengen. We zullen dit demonstreren met het Autosoft 90 infusieset. Begin met het desinfecteren van je huid en verwijder de papieren achterkant van de infusiesetpleister. Zorg ervoor dat het infusieset tijdens dit proces stevig op de naald blijft zitten. Bereid vervolgens het infusieset voor door aan het witte plastic te trekken totdat je een klik hoort. Nu kan je de naaldbescherming veilig verwijderen. Zoek een van de twee openingen op de applicator en plaats de katheter erin. Plaats de voorbereide applicator op je gereinigde huid en druk de naald op zijn plaats door zachtjes te drukken op de twee cirkelvormige indrukkingen. Druk nog een keer op het witte plastic. Tot slot, zorg ervoor dat je de applicator voorzichtig verwijdert.

<span class="mark">U hebt nu het insulinereservoir en het infusieset succesvol vervangen! Vergeet niet dit om de drie dagen te doen, zelfs als het reservoir nog niet leeg is.</span>

### 4.6 De canule vullen

<span class="mark">Wanneer u de katheter van het Autosoft-infusieset vult, wordt de canule automatisch gevuld. Als u alleen het infusieset vervangt maar de bestaande katheter behoudt, moet u de canule handmatig vullen. Dit kunt u doen via hetzelfde pompmenu. Vul de canule met 0,3 eenheden voor 6-mm naalden of 0,5 eenheden voor 9-mm naalden en hervat de insulinetoediening. Vergeet niet op "OK" te klikken wanneer je wordt gevraagd om door te gaan met het toedienen van insuline. Als je dit vergeet, klinkt er een alarm ter herinnering.</span>

<span class="mark">Je hebt nu met succes het insulinereservoir en het infusieset vervangen! Vergeet niet om dit elke drie dagen te doen, zelfs als het reservoir nog niet leeg is.</span>

### 4.7 Do’s & don’ts

### De insuline die is goedgekeurd voor gebruik in de Tandem t:slim X2-pomp is Novorapid, Humalog en Novolog. Lyumjev is goedgekeurd voor gebruik in Europa. Fiasp blijft off-label. Als u andere insuline zoals Fiasp of Lyumjev gebruikt, is dit off-label.

- Vergeet niet dat je 2 uur na het plaatsen van een nieuwe infusieset je bloedglucose moet controleren. Het controleren van je bloedglucose is de enige manier om te bevestigen dat je infusieset goed is geplaatst en dat je insuline krijgt.

- Voordat je de applicator weggooit, moet je het deksel weer vastmaken totdat het vastklikt.

- Als je gaat zwemmen of douchen, kun je je katheter losmaken van het infusieset en het bijgeleverde afdekkapje aanbrengen. Om opnieuw aan te sluiten, verwijder je eenvoudigweg het afdekkapje en klik je de katheter weer vast.

Je hebt nu de kennis om het insulinereservoir en het infusieset van de Tandem t slim X2 insulinepomp te vervangen. Als het eens fout loopt, maak je dan geen zorgen - dat is heel normaal.

Blijf kalm, volg de stappen en vergeet niet dat als alles mislukt, er altijd de gratis hulplijn en een groot aantal nuttige YouTube-video's beschikbaar zijn. Vergeet ook niet dat je contact kunt opnemen met je diabetesteam, dat ook een oproepdienst heeft, voor medische ondersteuning. Veel succes!
