<!-- Dutch video to be added -->

## **<u>2. Pompbediening</u>**

Welkom bij de module over het bedienen van de twiist pomp.

Aan het einde van dit onderdeel heb je een grondig begrip van hoe de twiist-pomp werkt, de onderdelen, het oplaadproces, de navigatiemenu’s en belangrijke do’s en don’ts voor veilig en effectief gebruik.

### 1) Onderdelen & knoppen

De twiist-pomp heeft een herbruikbare pompbase met een levensduur van 3 tot 4 jaar. Onderaan zit de insulinecassette, die je met insuline vult en elke 3 dagen vervangt.

Beide kun je losmaken door de pompvoet naar links te draaien, vandaar de naam "twiist pomp". Om weer vast te maken, lijn je de ribbel boven op de pump-bump uit met de ribbel op de cassette. Als de ribbels uitgelijnd zijn, draai je de pomp met de klok mee, richting de infusiesetslang. Wanneer de ribbel op de pump-bump is uitgelijnd met de infusiesetslang, zit de cassette volledig vast.

- De cassette kan via een vulpoort aan de zijkant worden gevuld met maximaal 300 eenheden insuline.

- De pompvoet bevat een oplaadbare batterij en een pompknop.

Met deze pompknop kun je: bevestigen dat de toediening bezig is, de insulinetoediening hervatten, de pomp in koppelmodus zetten (wanneer deze niet met een cassette verbonden is) of, als dit is ingeschakeld, een One-Button Bolus toedienen. Houd de pompknop 3 seconden ingedrukt om de toediening te hervatten of te bevestigen dat de toediening bezig is.

De pomp wordt geleverd met een pompcover, pompclip, 4 oplaadbare batterijen en bijbehorende acculaders.

### 2) De pomp laden

Wanneer u de cassette vervangt, moet u ook de batterij in de pompvoet vervangen door een volledig opgeladen batterij. Een volledig opgeladen pompaccu laat de pomp 3 dagen werken.

De pompaccu's hebben doorgaans 6 uur of minder nodig om op te laden. De pompaccu's moeten worden opgeladen met de meegeleverde acculader en netstroomadapter.

- Een groen lampje op de lader geeft aan dat de pompaccu volledig is opgeladen

- Oranje betekent dat de accu wordt opgeladen

- en rood betekent dat er iets mis is; de accu laadt niet op zoals verwacht.

### 3) Startscherm & pompmenu’s

De twiist-app laat je via de pictogrammen en grafieken op het startscherm zien hoe het systeem werkt. Je ziet in één oogopslag wat er gebeurt, of je kunt op de pictogrammen en grafieken tikken voor extra informatie. Sommige functies van de twiist-app werken anders wanneer Loop is uitgeschakeld.

Het startscherm heeft drie hoofdonderdelen: Status, Grafieken, en de werkbalk.

Bovenaan het startscherm worden de verschillende statuspictogrammen weergegeven.

- Het CGM-statuspictogram toont je huidige glucose en de trendpijl van je glucose wanneer je met een CGM bent verbonden. Wanneer je CGM HOOG of LAAG aangeeft, controleer dan je vingerprikglucose en behandel je hoge of lage glucose. Tik op het CGM-statuspictogram om het CGM-statusscherm te openen en extra CGM-informatie te bekijken.

- Het twiist Loop-statuspictogram toont de status van je closed-loop systeem.

- Een gesloten cirkel betekent dat Loop aan staat en dat je basale insulineafgifte wordt aangepast aan de voorspelde glucosewaarde. De kleur van de cirkel geeft aan hoeveel tijd er is verstreken sinds de laatste succesvolle Loop-aanpassing op basis van de laatst ontvangen CGM-waarde.

- Een open cirkel betekent dat Loop uit staat en dat je je geplande basale snelheid krijgt. Je kunt het twiist-systeem gebruiken met Loop uit, met of zonder een CGM.

- Je kunt op het twiist-statuspictogram tikken voor meer informatie.

- Het statuspictogram voor insulinetoediening laat zien of er basale insuline wordt toegediend volgens je geplande basaaltempo, of dat je basale toediening is verlaagd of verhoogd.

- Een doorgetrokken lijn met de waarde nul geeft aan dat je basale insuline wordt toegediend volgens je geplande tempo. Het betekent NIET dat je basaaltempo nul eenheden per uur is.

- Een omlaag-icoon geeft aan dat je basale toediening is verlaagd met de weergegeven waarde. Een verlaagd basaaltempo wordt altijd aangegeven met een negatieve waarde, zoals -1,0 E/uur. Dit betekent dat je basale toediening momenteel 1,0 E/uur lager is dan je geplande basaaltempo.

- Een omhoog-icoon geeft aan dat je basale toediening is verhoogd met de weergegeven waarde.

- Het pictogram 'Pompstatus' van de -twiist geeft een schatting weer van de hoeveelheid insuline die nog in uw cassette zit, en het batterijniveau van je pomp.

- Grijze pictogrammen geven aan dat er nog meer dan 20% insuline in uw cassette zit en dat de pompbatterij nog meer dan 20% laad heeft. Gele pictogrammen geven aan dat er minder dan 20% over is, en rode pictogrammen geven aan dat er minder dan 10% over is.

- Houd er rekening mee dat de pictogrammen voor de cassette en de pompbatterij onafhankelijk van elkaar zijn en verschillende percentages en kleuren kunnen weergeven.

- Wanneer u op het pictogram voor de pomp status tikt, wordt het pompmenu weergegeven.

De twiist-app kan onder de statuspictogrammen een tijdelijke statusbanner weergeven. Je ziet deze banner en kunt ermee werken, bijvoorbeeld wanneer er een bolus wordt toegediend, wanneer een tijdelijke basaal actief is, wanneer een canulevulling bezig is of wanneer je een preset voor vóór de maaltijd of voor een workout hebt ingeschakeld.

Het grootste gedeelte van het startscherm bestaat uit vier grafieken. Hier zie je je glucose en hoe je insuline en de koolhydraten die je hebt ingevoerd eraan bijdragen om je glucose te beïnvloeden. Tik en houd ergens binnen de grafieken vast om meer informatie te zien. Terwijl je je vinger op de grafiek houdt, kun je naar links en rechts schuiven om gegevens voor een specifiek moment te bekijken. Door je telefoon te draaien kun je extra geschiedenis zien.

- De glucose-grafiek geeft je glucosevoorspelling weer en laat zien wat je glucose over 6 uur zal zijn. Het twiist-systeem werkt deze voorspelling elke 5 minuten bij, terwijl het probeert je glucose binnen je correctiebereik te brengen. Als Loop uit staat, worden er geen glucosevoorspellingen gemaakt of weergegeven. Hoe verder de voorspelling vooruitkijkt, hoe minder nauwkeurig die is. Dat komt doordat het twiist-systeem zo vaak als elke 5 minuten aanpassingen blijft doen, in een poging je correctie-bereik te bereiken.

- De grafiek Actieve insuline toont hoeveel insuline er is toegediend, maar nog niet in je lichaam is gaan werken. Deze grafiek geeft een schatting van hoeveel insuline de komende uren in je lichaam aan het werk is. Je huidige Actieve insuline wordt rechtsboven in de grafiek Actieve insuline weergegeven. Dit kan een negatieve waarde zijn als je minder actieve insuline in je lichaam hebt dan je normaal gesproken voor dit tijdstip hebt ingepland, bijvoorbeeld wanneer je basale toediening is verlaagd.

- De Insuline-toedieningsgrafiek toont zowel je basal- als bolustoedieningsgeschiedenis van de afgelopen paar uur. Je huidige basalstand wordt weergegeven in de rechterbovenhoek van de insuline-toedieningsgrafiek.

- Basaal wordt weergegeven als een reeks oranje balken. Balken boven de oranje lijn duiden op een verhoogde basalstand, terwijl balken onder de oranje lijn duiden op een verlaagde basalstand.

- Bolussen die zijn toegediend worden weergegeven als oranje driehoeken. Als je je geplande basalstand krijgt, wordt er een doorgetrokken lijn weergegeven in de insuline-toedieningsgrafiek.

- Tik op de grafieken Actieve insuline of Insulinetoediening om je gebeurtenisgeschiedenis te bekijken. De twiist-app toont tot 14 dagen aan gebeurtenisgeschiedenis. Het twiist-systeem slaat je gegevens op en bewaart ze wanneer je iPhone of pomp stroom verliest.

- De grafiek voor actieve koolhydraten toont de koolhydraten die je in de twiist-app hebt ingevoerd en hoe het twiist-systeem verwacht dat ze je glucose in de loop van de tijd beïnvloeden. Het twiist-systeem moet weten van alle koolhydraten die je eet om te kunnen bijwerken en de best mogelijke voorspellingen te doen over je glucose. Je huidige actieve koolhydraten worden weergegeven in de rechterbovenhoek van de grafiek voor actieve koolhydraten. Wanneer je op de grafiek voor actieve koolhydraten tikt, kun je je recente koolhydraten invoeren en koolhydraten bewerken die je hebt ingevoerd.

Onderaan op het startscherm staat een werkbalk met knoppen voor enkele van de meest gebruikte functies die je in de twiist-app zult gebruiken.

- Met de knop Koolhydraten invoeren voer je details in over wat je eet en krijg je een bolusadvies.

- De voorinstelling Voor de maaltijd verlaagt tijdelijk je correctiebereik vóór een maaltijd om glucosepieken na de maaltijd te verminderen. De voorinstelling Voor de maaltijd blijft tot maximaal één uur actief, totdat je deze annuleert of totdat er koolhydraten worden ingevoerd. Wanneer geactiveerd, worden de knopkleuren van de voorinstelling Voor de maaltijd omgekeerd en wordt de glucosegrafiek bijgewerkt om de aanpassing van je correctiebereik te tonen als gevolg van je voorinstelling Voor de maaltijd.

- Met de knop Bolus Invoer kun je een correctiebolus toedienen om een hoge glucosewaarde omlaag te brengen. Er wordt geen bolus aanbevolen wanneer wordt voorspeld dat een extra bolus zal leiden tot hypoglykemie.

- De Workout-Preset verhoogt tijdelijk je Correctiebereik voor activiteit. Workout-Preset blijft actief gedurende de tijd die je aangeeft wanneer je het inschakelt, of totdat je het annuleert. Wanneer geactiveerd worden de knopkleuren van de Workout-Preset omgekeerd en wordt de Glucosegrafiek bijgewerkt om de aanpassing van je Correctiebereik te tonen als gevolg van je Workout-Preset.

- De knop Instellingen opent het Instellingenmenu om Loop aan of uit te zetten, je Therapie-instellingen te bekijken en te bewerken, en andere instellingen.

### 4) Do's & Don'ts

- Bevestig je Twiist-pomp aan een riem of kleding met de meegeleverde pompclip. Schuif de pomp in de clip met het pompuitsteeksel naar boven gericht.

- Je kunt de pomp ook in een zak doen. Hij is ongeveer even groot als een Omnipod- of Tandem Mobi-pomp. Controleer of het slangetje van de infusieset niet is afgekneld..

- Sommige gebruikers bevestigen de pomp met tape of een Mobi Adhesive aan hun lichaam Pocket. Anderen personaliseren hun pomp en clip met stickers.

- Om het signaal tussen je pomp en CGM te maximaliseren en communicatieonderbrekingen te minimaliseren, moeten je pomp en CGM aan dezelfde kant van je lichaam worden geplaatst. Het twiist-logo op de pomp moet van je lichaam af wijzen.

- De twiist-pomp is niet waterdicht. Hij kan kleine spetters verdragen, maar onderdompeling in water kan leiden tot storingen van de pomp.

- Sequel MedTech levert geen reservepompvoet, dus ga voorzichtig om met je pomp.

- Als je een pompvoet moet reinigen, veeg die dan voorzichtig schoon met een schone, vochtige doek met milde zeep en water, of je kunt een alcoholdoekje gebruiken om het oppervlak te reinigen. Dompel de pomp niet onder en stel hem niet bloot aan stromend water.

- De tijd en datum van de twiist-pomp synchroniseren automatisch met je iPhone via de twiist-app. Zorg dat de tijd en datum op je iPhone correct zijn ingesteld. Als de tijd en datum niet correct zijn ingesteld, kunnen er toedieningsfouten optreden, wat kan leiden tot een te lage of te hoge bloedglucose.

- Let op dat je de twiist-app op elk moment kunt overschakelen naar de donkere modus via de instellingen van je iPhone.

Gefeliciteerd! Je hebt nu een goed begrip van de belangrijkste functies van de twiist-pomp — waaronder de onderdelen, de oplaadroutine, de navigatiemenu’s en de beste praktijken op het gebied van veiligheid. In het volgende onderdeel behandelen we het instellen van insuline, zodat je je pomp vol vertrouwen kunt klaarmaken voor de therapie.
