<!-- Dutch video to be added -->

## **<u>3. Insuline-instelling</u>**

Welkom bij onze gedetailleerde gids over het instellen van de insulinetoevoer voor de twiist Pump.

In dit onderdeel leer je hoe je basale insuline programmeert, de toediening pauzeert, een tijdelijk basaalpercentage instelt, en een bolus geeft wanneer Loop uit staat. Het gebruik van de pomp wanneer Loop aan staat, wordt apart behandeld in de module over het twiist closed-loop Systeem. We zetten ook de belangrijkste do's en don'ts op een rij om je te helpen je pomp veilig en efficiënt te gebruiken.

### 1) Basale insuline programmeren

Tik op Instellingen op de werkbalk. Tik op Therapie-instellingen. Tik op Basale snelheden. Hier kun je je basale snelheid bewerken en, als dat nodig is, nieuwe tijdblokken toevoegen. Om je basale snelheid voor een specifiek tijdblok te wijzigen, tik je gewoon op de waarde, pas je de instelling aan en sla je deze op.

### 2) Insuline onderbreken

Om de insulinetoediening te onderbreken, tik op het pompstatuspictogram om het pompmenu te openen en selecteer vervolgens "Toediening onderbreken". Tik op "Bevestigen" om de insulinetoediening te stoppen. Je hoort het geluid voor onderbroken toediening, tenzij de Stille modus aanstaat.

Om de insulinetoevoer te hervatten, tik je op de tijdelijke statusbanner of het pictogram Insuline gepauzeerd en tik je vervolgens op "Toediening hervatten." Het scherm toont "Communiceren met pomp" en je hoort het toedieningsgeluid wanneer de insuline weer begint.

### 3) Tijdelijke basaalstand

Als Loop uitstaat, kun je een tijdelijk basaal gebruiken om je basaalpercentage voor korte tijd aan te passen, bijvoorbeeld tijdens het sporten of bij ziekte.

Tik op de hartvormige knop op de werkbalk. Kies de duur en het percentage voor de insulineafgifte en tik vervolgens op "Start tijdelijke basaal." Verifieer met de toegangscode van je iPhone, Face ID of Touch ID.

Terwijl een Tijdelijke basaal actief is, toont een statusbanner de voortgang en kun je deze indien nodig stoppen. Het insuline-afgiftepictogram laat zien of de basaalstand wordt verhoogd of verlaagd..

### 4) Een bolus toedienen

Als de Loop-modus is uitgeschakeld, kun je een bolus toedienen met de ingebouwde boluscalculator.

Je koolhydraatratio, insulinegevoeligheid en correctiebereik worden ingesteld wanneer je de Twiist-app voor het eerst start, maar kunnen op elk moment worden aangepast in Therapie-instellingen. Hier kun je deze instellingen bekijken en op een waarde tikken om die aan te passen.

- Voor een maaltijdbolus tik je op het maaltijdpictogram, voer je je koolhydraten in en voer je je huidige glucose in.

- Voor een correctiebolus,, tik je op het driehoekpictogram en voer je je glucosewaarde in.

Je kunt de voorgestelde dosis bekijken en aanpassen voordat je de bolus toedient.

### 5) Do's & don'ts

- Met de Twiist-app kun je twee belangrijke toedieningslimieten instellen: maximale basaalstand en maximale bolus.

- Stel de maximale basaalstand in op ongeveer 3–4 keer je hoogste geplande basaalstand en pas aan als dat nodig is.

- Stel de maximale bolus iets hoger in dan je grootste verwachte maaltijdgift (tot 25 eenheden) om overdosering te voorkomen en toch flexibel te blijven.

- De app gebruikt een vaste insulinewerkingsduur van 6 uur, maar je kunt de piektijd aanpassen: ga naar Instellingen, tik op Therapie-instellingen, tik op Insulinemodel en selecteer een van beide.

- Snelwerkend voor volwassenen (met een piek na 75 minuten) of

- Snelwerkend voor kinderen (met een piek na 65 minuten).

- Voordat je instellingen wijzigt of insuline toedient, is verificatie vereist met de toegangscode van je iPhone, Face ID of Touch ID.

- De functie One-Button Bolus staat standaard uit en mag alleen worden ingeschakeld met begeleiding van je zorgverlener. Om hem aan te zetten, ga je naar Instellingen, tik je op Therapie-instellingen en zet je de schakelaar voor One-Button Bolus aan.

- Elke keer dat je op de pomptoets drukt, voeg je 1 eenheid toe aan de bolus (tot maximaal 10 eenheden in totaal). Je hoort telkens een bevestigingstoon.

- Als je klaar bent, houd je de pomptoets ingedrukt totdat je de weergave van de gekozen dosis hoort.

- Als de weergave klopt, houd je opnieuw ingedrukt totdat je het geluid voor Toedienen hoort.

Dat is alles! Je weet nu hoe je basale insuline instelt, tijdelijke aanpassingen programmeert en bolussen toedient op je twiist-pomp in de handmatige modus. In de volgende sectie leggen we uit hoe je het reservoir en de infusieset vervangt, zodat je pomp klaar is voor een betrouwbare insulineafgifte.
