<!-- Dutch video to be added -->

## **<u>5. Pompalarm</u>**

Welkom bij deze les over alarmen en waarschuwingen voor de twiist-insulinepomp.

De twiist-app en pomp spelen geluiden af om je te helpen de huidige status van het systeem te herkennen.

Zorg ervoor dat het volume van je iPhone hoog genoeg staat, trillen is ingeschakeld en dat de meldingen en kritieke waarschuwingen voor de twiist-app en de CGM zijn ingeschakeld. Meldingen worden afgespeeld op basis van het beltoon- en waarschuwingsvolume van je iPhone.

De twiist-app toont berichten op volgorde van prioriteit: Alarmen, Waarschuwingen, en Meldingen — waarbij de Urgent lage glucose-waarschuwing de hoogste prioriteit heeft. Wanneer er twee of meer waarschuwingen optreden, worden de waarschuwingen in de twiist-app weergegeven met de meest recente waarschuwing eerst, waarna het terugloopt naar eerdere waarschuwingen naarmate ze worden afgehandeld.

Om ervoor te zorgen dat meldingen van de twiist-app op het vergrendelscherm van je iPhone worden weergegeven, moeten Meldingen zijn ingeschakeld in de instellingen van je iPhone. Meldingen informeren je over situaties die aandacht vereisen. Kritieke meldingen informeren je over situaties die onmiddellijke actie vereisen.

### 1) Alarmen

Alarmen treden op wanneer de insulinetoediening wordt gestopt en vereisen onmiddellijke aandacht. Controleer je bloedglucose en onderneem de juiste actie om een hoge of lage glucosewaarde te behandelen. Wanneer er een alarm optreedt, speelt de twiist-app de alarmgeluiden af (3 piepjes plus 2 piepjes, 2 keer achter elkaar, en herhaalt dit elke 10 seconden) en toont een bericht met een alarmsymbool, gevolgd door de alarmnaam.

- Als het alarm niet binnen 5 minuten is opgelost, wordt de alarmmelding afgespeeld, ongeacht het volume van je iPhone of de Focus-instellingen.

- Na nog eens 5 minuten wordt de alarmmelding opnieuw afgespeeld op je iPhone en klinkt deze op je twiist Pump elke 15 seconden totdat je hem dempt.

- Gedempte alarmen die niet zijn opgelost, worden na 15 minuten opnieuw weergegeven.

- Als de twiist-app en de pump tijdens een alarm geen communicatie hebben, worden de alarmgeluiden onmiddellijk op de pump afgespeeld.

- Alarmen kunnen vaak worden opgelost door de cassette te vervangen.

Veelvoorkomende alarmen zijn: cassette leeg, cassettefout, cassette niet bevestigd, lijn geblokkeerd, pompbatterij leeg, of pompstoring.

### 2) Waarschuwingen

Waarschuwingen tonen informatie over het twiist closed-loop systeem. Waarschuwingen moeten zo snel mogelijk worden opgevolgd.

Wanneer er een waarschuwing optreedt, speelt de twiist-app de waarschuwingsgeluiden (2 piepjes) af en toont een bericht met een waarschuwingssymbool, gevolgd door de naam van de waarschuwing. De waarschuwingsgeluiden worden afgespeeld op basis van de beltoon en het waarschuwingsvolume van je iPhone. Als je iPhone op stil staat of Focus is ingeschakeld, kun je waarschuwingsmeldingen missen. De waarschuwingsgeluiden worden elke 15 minuten herhaald totdat de waarschuwing wordt gesloten.

Mogelijke waarschuwingen zijn Cassette bijna leeg, Pompbatterij bijna leeg, onderbroken bolus, Pomp inactief, Cassette opnieuw bevestigen, Geen communicatie, enzovoort.

CGM-waarschuwingen tonen informatie over je huidige glucose en CGM-status. CGM-waarschuwingen moeten zo snel mogelijk worden opgevolgd.

Wanneer er een CGM-waarschuwing optreedt, wordt er een bericht weergegeven met een symbool, gevolgd door de naam van de CGM-waarschuwing. De melding Urgent lage glucose wordt met een hogere prioriteit weergegeven dan alle andere meldingen. CGM-waarschuwingen, met uitzondering van Urgent lage glucose, worden alleen op je iPhone afgespeeld. Meldingsgeluiden worden elke 5 minuten herhaald totdat de CGM-waarschuwing wordt weggeklikt.

### 3) Mededelingen

Meldingen geven informatie over de status van het twiist closed-loop systeem. CGM- en Loop-meldingen worden weergegeven om je op de hoogte te houden van je CGM en je geautomatiseerde insulinetoediening.

Voorbeelden:

- Kritieke meldingen uitgeschakeld,

- Internetverbinding vereist,

- Geen communicatie,

- Meldingen uitgeschakeld,

- Telefoonbatterij bijna leeg bij start van software-update,

- Prime gestopt,

- Pompbatterij bijna leeg,

- Beveiligingsfuncties uitgeschakeld,

- Systeemtijd bijgewerkt,

- De twiist-app is gesloten,

- Work-out is nog actief,

- CGM loopt binnenkort af (3 dagen, 1 dag, 1 uur),

- CGM klaar,

- Loop staat uit, aan, wachtend,

- Timer verlopen.

### 4) Do's & don'ts

- Om te begrijpen waardoor er een alarm is afgegaan, bekijk je de details in het menu Gebeurtenisgeschiedenis. Je kunt op Actieve insuline of Insulinetoedieningsgrafieken tikken om eerdere gebeurtenissen te openen en te bekijken.

- De stille modus beperkt sommige geluiden die de twiist-pomp afspeelt wanneer die communiceert met de twiist-app. De stille modus staat standaard UIT, maar kan worden ingeschakeld, of aangezet via de therapie-instellingen..

- 3 extra waarschuwingen kunnen worden aangepast via de Therapie-instellingen:

- een optionele waarschuwing voor lage insuline die afgaat wanneer het systeem inschat dat er nog tussen de 20 en 100 eenheden insuline in je cassette zitten.

- Een optionele waarschuwing Telefoon buiten bereik die je waarschuwt wanneer de twiist-pomp en de app 1 tot 120 minuten geen verbinding met elkaar hebben gehad.

- De waarschuwing Pomp inactief staat standaard op 60 minuten, maar kan worden ingesteld op 15, 30, 60 of 90 minuten.

- Als je de twiist-pomp langere tijd niet gebruikt, verwijder dan de cassette, haal de batterij eruit en bevestig de pompcover weer.

Nu weet je wat je moet doen als het primaire alarm van de pomp afgaat, en ben je beter voorbereid. Dus als je een geluid uit je pomp hoort, hoef je niet in paniek te raken. Kijk gewoon op het scherm; daar staan meestal instructies. Raadpleeg de gebruikershandleiding of bel de klantenservice als de melding niet duidelijk is. Veel succes!
